{
  "schema_version": 2,
  "file": "/Users/huangxm/Desktop/Mr.Leo/Project/paper-writing/idea-discovery/fulltext-pdfs/An_Extended_Continuation_Power_Flow_Method_for_Static_Voltage_Stability_Assessment_of_Renewable_Power_Generation-Penetrated_Power_Systems.pdf",
  "file_sha256": "f66781a013bb1290ed622a2cca6455d6026febd54f92a14c906c224aada05ac2",
  "page_count": 5,
  "pages": [
    {
      "page": 1,
      "text": "892 IEEE TRANSACTIONS ON CIRCUITS AND SYSTEMS—II: EXPRESS BRIEFS, VOL. 71, NO. 2, FEBRUARY 2024\nAn Extended Continuation Power Flow Method for\nStatic V oltage Stability Assessment of Renewable\nPower Generation-Penetrated Power Systems\nTiezhu Wang , Member, IEEE, Shanshan Wang, Member, IEEE, Shicong Ma, Member, IEEE,\nJianbo Guo, Member, IEEE, and Xiaoxin Zhou, Life Fellow, IEEE\nAbstract—The continuation power ﬂow method (CPF) has been\nextensively used for obtaining the static voltage stability limit of\npower systems, which provides important guidance for the sta-\nble operation. However, the conventional CPF cannot account for\nthe dynamic characteristics of renewable power generation, thus\nresulting in prominent errors for renewable power generation-\npenetrated power systems. In this brief, we investigate the static\nvoltage stability assessment (SVSA) of power systems with high\npenetration of renewable power generation (RPG) . An extended\nJacobian matrix is ﬁrstly established by considering the dynamic\ncharacteristics of synchronous generators (SG) and renewable\npower generation in constant AC voltage control mode (CVRPG).\nBased on the extended Jacobian matrix, an extended CPF method\nis proposed for SVSA of the power system and a reactive power\nsensitivity index is proposed to indicate the voltage support\ncapability of nodes. Simulation results show that the proposed\nextended CPF method has higher accuracy than conventional\nCPF in assessing the static voltage stability of power systems\nwith high penetration of RPG. It is also revealed that the voltage\nsupport capability of each node rises as the proportion coefﬁcient\nis increases.\nIndex Terms—Continuation power ﬂow, static voltage stability,\nrenewable power generation, extended Jacobian matrix.\nI. I NTRODUCTION\nS\nTATIC voltage stability characterizes the ability of a\npower system to retain stable voltages under small dis-\nturbances [1], [2]. Assessing the static voltage stability is\ncrucially important for power system operation. Recently, the\nincreasing integration of renewable power generation (RPG)\nbrings great challenges to the static voltage stability assess-\nment (SVSA), due to the distinct dynamic characteristics of\nRPG compared with conventional power plants.\nA set of previous studies investigated the inﬂuence of\nRPG on the power system’s static voltage stability. A voltage\nManuscript received 14 July 2022; revised 5 September 2022; accepted 14\nSeptember 2022. Date of publication 26 September 2022; date of current ver-\nsion 7 February 2024. This work was supported by the State Grid Corporation\nof China under Technology Project under Grant 5100-202255327A-2-0-YS:\nResearch on Quantiﬁcation and Control of V oltage Construction Capacity\nof Power Systems with High Proportion Renewable Energy. This brief\nwas recommended by Associate Editor X. Zhang. (Corresponding author:\nShicong Ma.)\nThe authors are with the Power System Department, China\nElectric Power Research Institute, Beijing 100192, China (e-mail:\nmashicong@epri.sgcc.com.cn).\nColor versions of one or more ﬁgures in this article are available at\nhttps://doi.org/10.1109/TCSII.2022.3209335.\nDigital Object Identiﬁer 10.1109/TCSII.2022.3209335\nstability margin index was proposed to reveal the relation-\nship between control parameters and the stability margin in\nreal-time [3]. This index can reﬂect the inﬂuence of different\npenetration levels of RPG on the static voltage stability limit of\nthe power system but with lower accuracy. The critical short-\ncircuit ratio were proposed in the literature to assess the static\nvoltage stability of the power system with integration of high\nvoltage direct current transmission (HVDC) [4], [5], [6], [7].\nA modiﬁed short-circuit ratio was further proposed [8] by tak-\ning into account the impact of RPG. However, due to the\nneed for simultaneous solution based on detailed model, it\nis too complicated to be applied to large-scale power systems.\nNodal voltage sensitivity that measures the weakness of a node\nwas adapted in [9] to study the impact of RPG on the power\nsystem’s voltage stability. But the RPG nodes are treated as\nconstant power sources without considering their ability to\nregulate the AC voltage. Data-driven methods based on AI\ntechniques were proposed in [10], [11], which have the poten-\ntial for fast SVSA of power systems containing large-scale\nRPG. But they require a large amount of online data and\nthe reliability of the results cannot be secured. Time-domain\nsimulations were used in [12] for assessing the static voltage\nstability of power systems penetrated by RPG. This method\nensures high accuracy of the analysis results, but takes huge\ncomputational costs.\nThe continuation power ﬂow method (CPF) has also been\nmost commonly used for SVSA of power systems, due to its\nhigh analysis accuracy and applicability to large-scale power\nsystems. CPF obtains a continuum of power ﬂow solutions\nfrom the intial power to the static voltage stability limit power\nof power systems, and the criterion of reaching the limit is\nwhether the minimum eigenvalue of Jacobian matrix is zero.\nHowever, its applicability declines with the continuous integra-\ntion of RPG. In the conventional CPF, synchronous generators\n(SG) are generally assumed with a constant voltage. This\ntreatment introduces insigniﬁcant errors because SG has a\nnearly constant internal electromotive force (EMF) and rel-\natively small transient reactance. But when applied to RPG,\nthis treatment poses prominent errors due to the absence of\nconstant internal EMF [13], [14], [15].\nIn order to achieve fast and accurate SVSA for power\nsystems with high penetration of RPG, it is necessary to\nimprove the conventional CPF method by considering the\ndynamic characteristics of RPG. In addition, a voltage support\n1549-7747 c⃝ 2022 IEEE. Personal use is permitted, but republication/redistribution requires IEEE permission.\nSee https://www.ieee.org/publications/rights/index.html for more information.\nAuthorized licensed use limited to: SOUTH CHINA UNIVERSITY OF TECHNOLOGY. Downloaded on September 14,2026 at 01:43:20 UTC from IEEE Xplore.  Restrictions apply. ",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 2,
      "text": "W ANGet al.: EXTENDED CPF METHOD FOR SVSA OF RPG-PENETRATED POWER SYSTEMS 893\nability index of nodes applicable to RPG is also conducive\nto the rapid SVSA, due to that the reactive power sensitiv-\nity can reﬂect the static voltage stability level [16].T h em a i n\ncontributions of this brief are summarized as follows:\n1) An extended Jacobian matrix is established that considers\nthe dynamic characteristics of SG and CVRPG;\n2) An extended CPF method based on the extended Jacobian\nmatrix was proposed to realize the accurate SVSA of\npower systems with high penetration of RPG ;\n3) A reactive power sensitivity index is proposed to indi-\ncate the capability of nodes in supporting static voltage\nstability of the power system.\nThe rest of this brief is organized as follows: In Section II,\nthe power ﬂow model is introduced where the extended\nJacobian matrix is established by considering the dynamics\nof SG and CVRPG nodes. In Section III, the extended CPF\nmethod is proposed for SVSA of power systems with high\npenetration of RPG and reactive power sensitivity index is\nproposed to measure the voltage support capability of nodes.\nIn Section IV, simulations are performed to verify the accuracy\nof the proposed SVSA method and to examine the inﬂuence\nof control parameters.\nII. P\nOWER FLOW MODEL AND EXTENDED\nJACOBIAN MATRIX\nA. Steady-State Power Flow Model\nFor a system with m nodes, the power ﬂow equations of\neach node are:\n{ Pi = PGi − PLi = Ui\n∑\nj∈i Uj\n(\nGij cos θij + Bij sinθij\n)\nQi = QGi − QLi = Ui\n∑\nj∈i Uj\n(\nGij sin θij − Bij cos θij\n) (1)\nwhere i = 1, 2,..., m; j ∈ i represents that node j connects to\nnode i directly; PGi and QGi are the active power and reactive\npower injected from the generators of node i; PLi and QLi\nare the active power and reactive power load of node i; Gij\nand Bij are the real part and imaginary part of the admittance\nof transmission line (i, j); θij is the phase angle difference\nbetween node i and node j.\nSet the node m as the slack node and let n = m− 1. r is the\nnumber of PV nodes. The variables to be solved are the phase\nangles of the PQ and PV nodes, and the voltage magnitudes\nof the PQ nodes. Equations (1) can be rewritten as\n{ /Delta1P\ni = PGi − PLi − Ui\n∑\nj∈i Uj\n(\nGij cos θij + Bij sinθij\n)\n/Delta1Qi = QGi − QLi − Ui\n∑\nj∈i Uj\n(\nGij sinθij − Bij cos θij\n) (2)\nWith the Newton-Raphson method, equations (2) can be\nfurther written as [ /Delta1P\n/Delta1Q\n]\n= J\n[ /Delta1θ\n/Delta1U\n] n\nn − r (3)\nwhere J is the Jacobian matrix:\nJ =\n⎡\n⎢⎣\n∂/Delta1P\n∂θ\n∂/Delta1P\n∂U\n∂/Delta1Q\n∂θ\n∂/Delta1Q\n∂U\n⎤\n⎥⎦ =\n[ HN\nML\n] n\nn − r\nnn − r\n(4)\nPGi, PLi and QLi are considered to be constants in steady-\nstate power ﬂow model. Thus, the off-diagonal elements Hij,\nNij, Mij, Lij (i ̸= j) of the blocks H, N, M and L in J can be\ncalculated with the following formulas\n⎧\n⎪⎪⎪\n⎪\n⎪\n⎪\n⎪\n⎪\n⎪\n⎪\n⎨\n⎪⎪\n⎪\n⎪\n⎪\n⎪\n⎪\n⎪⎪⎪\n⎩\nH\nij = ∂/Delta1Pi\n∂θj\n=− UiUj\n(\nGij sinθij − Bij cos θij\n)\nNij = ∂/Delta1Pi\n∂Uj\n=− Ui\n(\nGij cos θij + Bij sinθij\n)\nMij = ∂/Delta1Qi\n∂θj\n= UiUj\n(\nGij cos θij + Bij sin θij\n)\nLij = ∂/Delta1Qi\n∂Uj\n=− Ui\n(\nGij sinθij − Bij cos θij\n)\n(5)\nThe diagonal elements Hii, Nii, Mii, Lii can be calculated with\n⎧\n⎪⎪\n⎪⎪⎪\n⎪\n⎪\n⎪⎪⎨\n⎪⎪\n⎪⎪⎪\n⎪\n⎪\n⎪⎪⎩\nH\nii = ∂/Delta1Pi\n∂θi\n= Ui\n∑\nj∈i,j̸=i Uj\n(\nGij sinθij − Bij cos θij\n)\nNii = ∂/Delta1Pi\n∂Ui\n=− ∑\nj∈i,j̸=i Uj\n(\nGij cos θij + Bij sin θij\n)\n− 2UiGii\nMii = ∂/Delta1Qi\n∂θi\n=− Ui\n∑\nj∈i,j̸=i Uj\n(\nGij cos θij + Bij sinθij\n)\nLii = ∂/Delta1Qi\n∂Ui\n=− ∑\nj∈i,j̸=i Uj\n(\nGij sin θij − Bij cos θij\n)\n+ 2UiBii\n(6)\nB. Extended Jacobian Matrix by Considering Nodal\nDynamics\nIn the steady-state power ﬂow model, generator nodes are\ndescribed as PV nodes whose output power and terminal\nvoltage magnitude are assumed to be constant. This assump-\ntion eliminates the r + 1 equations related to the reactive\npower/voltage of the generator node and the derivatives of P\nGi\nand QGi with respect to Ui and θi in Hii and Nii. In order to\nmake the analysis more accurate for power systems with high\npenetration of RPG, the assumption needs to be modiﬁed by\nconsidering nodal dynamics.\n1) Dynamics of SG Nodes: For SGs, the assumption that the\ninternal EMF E\n′ is constant is more accurate, under which the\nSG node is described as a PQ node and the terminal magnitude\nand phase angle become the variables to be solved. The active\npower and reactive power of the SG node are shown as,\n⎧\n⎪⎪⎨\n⎪⎪\n⎩\nP\nGi = E′\niUi sinθδi\nx′\ndi\nQGi =\n(\nE′\niUi cos θδi − U2\ni\n)\nx′\ndi\n(7)\nTheir differential with respect to Ui and θi are shown as\n⎧\n⎪⎪\n⎨\n⎪⎪⎩\n∂P\nGi\n∂θi\n=− E′\niUi cos θδi\nx′\ndi\n∂PGi\n∂Ui\n= E′\ni sin θδi\nx′\ndi\n∂QGi\n∂θi\n= E′\niUi sinθδi\nx′\ndi\n∂QGi\n∂Ui\n=\n(\nE′\ni cos θδi − 2Ui\n)\nx′\ndi\n(8)\nThe diagonal elements of the blocks H, N, M and L in\nJacobian matrix corresponding to SG nodes are modiﬁed from\nequation (6) to\n⎧\n⎪⎪\n⎪⎪⎪\n⎪\n⎪\n⎪⎪⎨\n⎪⎪\n⎪⎪⎪\n⎪\n⎪\n⎪⎪⎩\nH\n′\nii = Ui\n∑\nj∈i,j̸=i Uj\n(\nGij sin θij − Bij cosθij\n)\n+ ∂PGi\n∂θi\nN′\nii =− ∑\nj∈i,j̸=i Uj\n(\nGij cos θij + Bij sinθij\n)\n− 2UiGii\n∂PGi\n∂Ui\nM′\nii =− Ui\n∑\nj∈i,j̸=i Uj\n(\nGij cosθij + Bij sin θij\n)\n+ ∂QGi\n∂θi\nL′\nii =− ∑\nj∈i,j̸=i Uj\n(\nGij sin θij − Bij cos θij\n)\n+ 2UiBii + ∂QGi\n∂Ui\n(9)\nAuthorized licensed use limited to: SOUTH CHINA UNIVERSITY OF TECHNOLOGY. Downloaded on September 14,2026 at 01:43:20 UTC from IEEE Xplore.  Restrictions apply. ",
      "error": null,
      "quality_flags": [
        "fragmented_text"
      ]
    },
    {
      "page": 3,
      "text": "894 IEEE TRANSACTIONS ON CIRCUITS AND SYSTEMS—II: EXPRESS BRIEFS, VOL. 71, NO. 2, FEBRUARY 2024\nFig. 1. Typical control diagram of RPG that participates in voltage regulation.\n2) Dynamics of CVRPG Nodes: For nodes containing\nCVRPG, it is also necessary to correct its corresponding\nJacobian matrix elements. The typical control diagram of RPG\nthat participates in voltage regulation is shown in Fig. 1.\nSince this brief is concerned with the timescale at tens of\nmilliseconds, the following assumptions are made to ensure\nhigh accuracy without overcomplicating the analysis:\n1) Ignore the dynamics of the phase locking loop of the\nRPG, that is the phase angle used by the controller is\nthe exact value of the power system;\n2) Ignore the dynamic response process of the current con-\ntroller of the RPG, that is the actual value of the current\nis equal to the output of the voltage controller;\n3) Ignore the dynamic response process of the integrator\nof the voltage PI controller, since the dynamic response\noutput of the integrator is much smaller than that of the\nproportional tuning. So output of the controller is the\nsum of the proportional tuning and the historical value\nof the integrator i\nq0i.\nBased on the above assumptions, the active and reactive\npower output by CVRPG can be deduced as\n⎧\n⎨\n⎩\nPGi = Uiidi\nQGi = Uiiqi\niqi = iq0i + KPi\n(\nUreﬁ − Ui\n) (10)\nwhere KPi and Ureﬁ are the proportional coefﬁcient and voltage\nreference of the ith voltage controller, id and iq are the d-axis\nand q-axis components of the current, respectively.\nLinearizing equation (10) at the steady-state operating point,\nwe can get\n{ /Delta1PGi = PGi\nUi /Delta1Ui\n/Delta1QGi =\n(\nQGi\nUi − KPiUi\n)\n/Delta1Ui\n(11)\nThe RPG deploys power electronic devices that has zero\nshort-term overload capability. When its reactive current\nreaches the upper limit i\nqmax, it will exit the constant volt-\nage control mode. Then, the differentials of the active and\nreactive powers with respect to Ui and Ei are\n∂PGi\n∂θi\n= 0, ∂PGi\n∂Ui\n= PGi\nUi\n, ∂QGi\n∂θi\n= 0\n∂QGi\n∂Ui\n=\n⎧\n⎨\n⎩\nQGi\nUi\n− KPiUi, iqi < iq max i\n0, iqi ≥ iq max i\n(12)\nBy substituting equation (12) into equation (9), the correspond-\ning elements in Jacobian matrix are modiﬁed.\n3) Extended Jacobian Matrix: With the above considerations\nof both SG and CVRPG nodes, r + 2 equations are added to\nequations (2) and (3) respectively, the total number of equa-\ntions will be 2m. The Jacobian matrix is enlarged to a 2m×2m\nFig. 2. Traditional continuation power ﬂow calculation process.\ndimensional matrix and is called the extended Jacobian matrix\nJ′. Thus, the power ﬂow model considering nodal dynamics\ncan be obtained as [ /Delta1P\n/Delta1Q\n]\n= J′\n[ /Delta1θ\n/Delta1U\n] m\nm (13)\nThe extended Jacobian matrix is shown as follows,\nJ′ =\n[ H′ N′\nM′ L′\n] m\nm\nmm\n(14)\nwhere the diagonal elements of H′, N′, M′ and L′ are shown\nin equation (9), and the off-diagonal elements are shown in\nequation (5).\nIII. S TATIC VOLTAGE STABILITY ASSESSMENT\nWITH EXTENDED CPF\nA. Extended CPF Based on Extended Jacobian Matrix\nThe basic process of the conventional CPF to obtain the\nstatic voltage stability limit can be brieﬂy summarized as:\nFirstly, the ratio of the current load power to the rated load\npower is used to the indicate the loading level, represented as\nλ. Then, continuously increase λ and do the power ﬂow cal-\nculation. When λ exceeds a speciﬁc limit, the determinant of\nthe Jacobian matrix changes sign, which indicates the static\nvoltage instability. As the determinant sign is the same with\nthe sign of the minimum eigenvalue, that the minimum eigen-\nvalue is zero or close to zero is generally set as the criterion\nof CPF to obtain the static voltage stability limit [17], [18].\nThe calculation process of CPF is as shown in Fig. 2.\nIn order to make conventional CPF more suitable for power\nsystems with high penetration of RPG, two main improve-\nments are made. First, the extended Jacobian matrix J\n′ is used.\nSecond, the current limit of CVRPG nodes is considered in the\ncalculation, i.e., when the calculated current of one CVRPG\nnode reaches its limits, the control mode is changed to con-\nstant reactive power control. The detailed calculation process\nof the extended continuation power ﬂow is as follows:\n1) Perform power ﬂow calculation for the initial loading\ncondition to obtain the voltage magnitude, phase angle,\nand active and reactive power generation and load at\neach node.\n2) Increase λ and perform prediction and correction based\non the previous step of power ﬂow calculation results to\nobtain the updated power ﬂow calculation results.\nAuthorized licensed use limited to: SOUTH CHINA UNIVERSITY OF TECHNOLOGY. Downloaded on September 14,2026 at 01:43:20 UTC from IEEE Xplore.  Restrictions apply. ",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 4,
      "text": "W ANGet al.: EXTENDED CPF METHOD FOR SVSA OF RPG-PENETRATED POWER SYSTEMS 895\n3) Update the control mode of CVRPG nodes according to\nthe convergent power ﬂow calculation results.\n4) Obtain the extended Jacobian matrix J′.\n5) Judge whether the minimum eigenvalue of J′ is zero or\nclose to zero. If yes, the static voltage stability limit is\nreached; Otherwise, return to step 2).\nBy incorporating the dynamics of SG and CVRPG nodes in\nthe conventional power ﬂow model, the extended CPF based\non J\n′ makes the solution of the static voltage stability limit\nmore accurate. Meanwhile, J′ slightly increases the computa-\ntion cost by merely introducing several terms in the diagonal\nelements compared with J, and that is only a small part of the\nwhole CPF calculation process.\nB. Evaluation of Voltage Support Capability\nThe voltage sensitivity factor (VSF) has been widely used\nin the research of voltage stability to indicate the strength of\nnodes to maintain stiff voltages [5], [6], [9], [19].T h eV S Fo f\nnode i is calculated as\nVSF\ni = lim\n/Delta1Qi→ 0\n/Delta1Vi\n/Delta1Qi\n(15)\nHigh VSF means that even small changes in the reactive\npower causes large changes in the voltage magnitude and\nindicates that node i is weak.\nHere, we derive the reactive power sensitivity index (QSF)\nto evaluate the voltage support capability of nodes, which is\ncalculated as\nQSF\ni = lim\n/Delta1Ui→ 0\n− /Delta1Qi\n/Delta1Ui\n(16)\nHigh QSF means the node provides large reactive power\nto regulate the voltage, thus indicating strong capability to\nsupport voltage. According to equation (8) and (11),t h eQ S F\nof SG and CVRPG nodes can be derived as\nQSFSG = 2Ui − E′\ni cos θδi\nX′\ndi\n= Ui\nX′\ndi\n− QGi\nUi\n(17)\nQSFRPG =\n{\nKPiUi − QGi\nUi , iqi < iq max i\n0, iqi ≥ iq max i\n(18)\nBy comparing equations (17) and (18), it can be seen that\nthe voltage support capability of a SG node is mainly deter-\nmined by the internal impedance, while that of a CVRPG\nnodes mainly depends on the proportional coefﬁcient K\nPi.I n\naddition, the equivalent internal impedance of CVRPG is the\nreciprocal of K\nPi . Both of them slightly decreases with the\nincrease of the reactive power output. When the current of a\nCVRPG node reaches the limit, its voltage support capability\ndecreases rapidly.\nIV . SIMULATION VERIFICATION\nThe effectiveness of the proposed method is veriﬁed based\non a modiﬁed 10-machine New England power system, as\nshown in Fig. 3. The original synchronous generators at buses\n30, 31, 33, 34, and 36 are replaced with wind turbines that\noperate in the constant AC voltage control mode. The transient\nreactances of all synchronous generators are set to be 0.03 p.u.\nFig. 3. Test power system: modiﬁed New England power system.\nFig. 4. Static voltage stability limit obtained by continuous current method.\nA. Comparison of SVSA Results\nThe critical load power at Bus-15 is selected as the object\nof static voltage stability analysis, that is, the load power at\nBus-15 is increased until the static stability limit is reached.\nTo compare the SVSA accuracy of conventional CPF and\nextended CPF and to examine the impact of control parame-\nters, the following four cases are concerned:\n• Case 1: SVSA based on conventional CPF where CVRPG\nand SG nodes are treated as PV nodes;\n• Case 2: SVSA based on extended CPF and KPi = 0.5;\n• Case 3: SVSA based on extended CPF and KPi = 1.0;\n• Case 4: SVSA based on extended CPF and KPi = 2.0.\nThe calculation results are displayed in Fig. 4, where each\ncurve shows the minimum eigenvalues of the Jacobian matrix\nat different loading levels of Bus-15. A, B, C, and D points\nmark the static voltage stability limits of the four cases, which\nare 2269MW, 1846MW, 1990MW, and 2134MW.\nTime-domain simulations in PSCAD provide veriﬁcations,\nas shown in Fig. 5. It can be seen that the critical power at\nBus-15 in Case 3 is 1980MW, exceeding which the voltage\ncollapses. Similarly, the power limit at Bus-15 in Case 4 is\n2130 MW. They show high consistency with the results of the\nextended CPF proposed in this brief. While, 1980MW and\n2130 MW are both indicated static voltage instability with\nconventional CPF. Thus, we can draw the conclusion that the\nAuthorized licensed use limited to: SOUTH CHINA UNIVERSITY OF TECHNOLOGY. Downloaded on September 14,2026 at 01:43:20 UTC from IEEE Xplore.  Restrictions apply. ",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 5,
      "text": "896 IEEE TRANSACTIONS ON CIRCUITS AND SYSTEMS—II: EXPRESS BRIEFS, VOL. 71, NO. 2, FEBRUARY 2024\nFig. 5. Time-domain simulation results with PSCAD. (a) Load power at\nbus-15. (b) V oltage at bus-15.\nFig. 6. V oltage support capability of nodes for different values of KP.\nextended CPF is more accurate than the conventional CPF in\nSVSA. By comparing B, C, and D points, we can also draw\nthe conclusion that higher KPi in CVRPG nodes enhances the\nstatic voltage stability. This is due to the fact that a higher\nKPi makes the CVRPG have a stronger ability to response\nand suppress system voltage variations, i.e., to provide more\nreactive power for the same small disturbance.\nB. Comparison of Voltage Support Capability\nIn order to more explicitly demonstrate the inﬂuence of the\ncontrol parameters of CVRPG nodes on the voltage support\ncapabilities, QSF of each node is calculated for different values\nof K\nP as shown in Fig. 6. It can be seen that the voltage support\ncapability of each node rises as KP is increased.\nV. C ONCLUSION\nIn this brief, we propose an extended CPF method for\nSVSA of RPG-penetrated power systems, where an extended\nJacobian matrix is established by considering the dynamics of\nSG and CVRPG nodes. Simulation results demonstrate that\nthe proposed method has higher accuracy than conventional\nCPF and that the control parameters of CVRPG affect on the\nvoltage stability of the system.\nFurthermore, the reactive power sensitivity index is\nproposed to indicate the voltage support capability of nodes.\nThe work can be used for ﬁguring out the good operation con-\nditions of power systems and optimizing control parameters of\nCVRPG, and will be further studied in our future work.\nR\nEFERENCES\n[1] J. M. Ramirez and J. L. Murillo-Perez, “Steady-state voltage stability\nwith statcom,” IEEE Trans. Power Syst., vol. 21, no. 3, pp. 1453–1454,\nAug. 2006.\n[2] O. D. Montoya, W. Gil-González, and V . M. Garrido, “V oltage sta-\nbility margin in DC grids with CPLs: A recursive Newton–Raphson\napproximation,” IEEE Trans. Circuits Syst. II, Exp. Briefs, vol. 67, no. 2,\npp. 300–304, Feb. 2020.\n[3] Z. Yun and X. Cui, “Online preventive control method for static voltage\nstability of large power grids,” IEEE Trans. Power Syst., vol. 35, no. 6,\npp. 4689–4698, Nov. 2020.\n[4] “On voltage and power stability in AC/DC systems,” Cigre, Paris,\nFrance, Cigre Rep. WG 14.05, 2003.\n[5] D. H. A. Lee and G. Andersson, “An equivalent single-infeed\nmodel of multi-infeed hvdc systems for voltage and power stabil-\nity analysis,” IEEE Trans. Power Del. , vol. 31, no. 1, pp. 303–312,\nFeb. 2016.\n[6] H. Xiao, Y . Li, and X. Sun, “Strength evaluation of multi-\ninfeed LCC-HVDC systems based on the virtual impedance con-\ncept,” IEEE Trans. Power Syst. , vol. 35, no. 4, pp. 2863–2875,\nJul. 2020.\n[7] H. Xiao, Y . Zhang, X. Duan, and Y . Li, “Evaluating strength of hybrid\nmulti-infeed HVDC systems for planning studies using hybrid multi-\ninfeed interactive effective short-circuit ratio,” IEEE Trans. Power Del.,\nvol. 36, no. 4, pp. 2129–2144, Aug. 2021.\n[8] H. Xiao, Y . Li, D. Shi, J. Chen, and X. Duan, “Evaluation of strength\nmeasure for static voltage stability analysis of hybrid multi-infeed\nDC systems,” IEEE Trans. Power Del. , vol. 34, no. 3, pp. 879–890,\nJun. 2019.\n[9] D. L. H. Aik and G. Andersson, “Impact of renewable energy sources on\nsteady-state stability of weak AC/DC systems,” CSEE J. Power Energy\nSyst., vol. 3, no. 4, pp. 419–430, Dec. 2017.\n[10] S. Li, V . Ajjarapu, and M. Djukanovic, “Adaptive online monitoring of\nvoltage stability margin via local regression,” IEEE Trans. Power Syst.,\nvol. 33, no. 1, pp. 701–713, Jan. 2018.\n[11] H.-Y . Su and T.-Y . Liu, “Enhanced-online-random-forest model for\nstatic voltage stability assessment using wide area measurements,” IEEE\nTrans. Power Syst., vol. 33, no. 6, pp. 6696–6704, Nov. 2018.\n[12] C. Han et al. , “STATCOM impact study on the integration of a large\nwind farm into a weak loop power system,” IEEE Trans. Energy\nConvers., vol. 23, no. 1, pp. 226–233, Mar. 2008.\n[13] K. Kawabe, Y . Ota, A. Yokoyama, and K. Tanaka, “Novel dynamic\nvoltage support capability of photovoltaic systems for improvement of\nshort-term voltage stability in power systems,” IEEE Trans. Power Syst.,\nvol. 32, no. 3, pp. 1796–1804, May 2017.\n[14] R. Yin, Y . Sun, S. Wang, and L. Zhang, “Stability analysis of the grid-\ntied VSC considering the inﬂuence of short circuit ratio and X/R,”\nIEEE Trans. Circuits Syst. II, Exp. Briefs , vol. 69, no. 1, pp. 129–133,\nJan. 2022.\n[15] F. Bizzarri, D. D. Giudice, D. Linaro, and A. Brambilla, “Numerical\napproach to compute the power ﬂow solution of hybrid generation, trans-\nmission and distribution systems,” IEEE Trans. Circuits Syst. II, Exp.\nBriefs, vol. 67, no. 5, pp. 936–940, May 2020.\n[16] Y . H. Choi, S. Seo, S. Kang, and B. Lee, “Justiﬁcation of effective\nreactive power reserves with respect to a particular bus using linear\nsensitivity,” IEEE Trans. Power Syst. , vol. 26, no. 4, pp. 2118–2124,\nNov. 2011.\n[17] B. Gao, G. K. Morison, and P. Kundur, “Towards the development of\na systematic approach for voltage stability assessment of large-scale\npower systems,” IEEE Trans. Power Syst., vol. 11, no. 3, pp. 1314–1324,\nAug. 1996.\n[18] X.-P. Zhang, P. Ju, and E. Handschin, “Continuation three-phase power\nﬂow: A tool for voltage stability analysis of unbalanced three-phase\npower systems,” IEEE Trans. Power Syst., vol. 20, no. 3, pp. 1320–1329,\nAug. 2005.\n[19] A. E. Hammad, K. Sadek, and J. Kauferle, “A new approach for the anal-\nysis and solution of AC voltage stability problems at HVDC terminals,”\nin Proc. Int. Conf. DC Power Transm. , 1984, pp. 164–170.\nAuthorized licensed use limited to: SOUTH CHINA UNIVERSITY OF TECHNOLOGY. Downloaded on September 14,2026 at 01:43:20 UTC from IEEE Xplore.  Restrictions apply. ",
      "error": null,
      "quality_flags": []
    }
  ],
  "error": null,
  "target_ids": [
    "P01"
  ]
}