{
  "schema_version": 2,
  "file": "/Users/huangxm/Desktop/Mr.Leo/Project/paper-writing/idea-discovery/fulltext-pdfs/计及静态电压稳定裕度的电力系统新能源承载能力评估方法_陈沁昊.pdf",
  "file_sha256": "410bef10056638dc67e3136d43a23d103bd513ede9584c83cdfa4c24c9b523ac",
  "page_count": 13,
  "pages": [
    {
      "page": 1,
      "text": "第 50 卷 第 8 期 电  网  技  术 V ol. 50 No. 8 \n2026 年 8 月 Power System Technology Aug. 2026 \n文章编号：1000-3673（2026）08-3178-11    中图分类号：TM 712    文献标志码：A    学科代码：470·40 \n计及静态电压稳定裕度的电力系统\n新能源承载能力评估方法\n陈沁昊 1，刘云 1，宋晓喆 2，杨甲甲 3，朱继忠 1 \n（1．华南理工大学电力学院，广东省 广州市 510641 ； \n2．国网吉林省电力有限公司，吉林省 长春市 130021 ； \n3．詹姆斯库克大学科学与工程学院，澳大利亚 汤斯维尔 4814 ） \n \nResearch on Evaluation Methods for Renewable Energy Hosting Capacity in Power Systems \nConsidering Static Voltage Stability Margin \nCHEN Qinhao1, LIU Yun1, SONG Xiaozhe2, YANG Jiajia3, ZHU Jizhong1 \n(1. School of Electric Power, South China University of Technology, Guangzhou 510641, Guangdong Province, China;  \n2. State Grid Jilin Electric Power Company Limited, Changchun 130021, Jilin Province, China;  \n3. College of Science and Engineering, James Cook University, Townsville 4814, Australia) \nABSTRACT : High-penetration renewable energy power \nsystems pose static voltage stability challenges, while existing \nhosting capacity assessment methods use over-simplified \nmodels and ambiguous criteria. This paper proposes a method \nincorporating static voltage stability margin constraints. It \ntransforms the power margin constraint, representing the \nsystem's power distance to the voltage collapse point, into a \nlower bound on the minimum singular value of the Jacobian \nmatrix. An optimization model that accounts for the static \nvoltage stability margin is constructed to maximize renewable \nenergy integration. This model is efficiently solved using an \niterative relaxation algorithm based on a quadratic support \nfunction. Simulation on a modified IEEE 30-bus system shows \nthat the proposed method outperforms the continuation power \nflow-based approach in assessing maximum hosting capacity, \nunder the same stability margin. These results provide strong \nevidence for the method's effectiveness in enhancing the grid \nhosting capacity for renewable energy. Therefore, it could serve \nas a powerful tool for future power system planning. \nKEY WORDS:  renewable energy hosting capacity; static \nvoltage stability; load margin; minimum singular value; \nquadratic support function relaxation algorithm \n摘要：为应对高比例新能源电力系统带来的静态电压稳定挑\n战， 并解决现有承载能力评估方法中模型简化过度、 判据模\n                                                        \n基金项目：国家自然科学基金项目(52577110)；广东省基础与应用\n基础研究基金项目(2025A1515010653)。 \nProject Supported by National Natural Science Foundation of China \n(52577110); Guangdong Basic and Applied Basic Research Foundation \n(2025A1515010653). \n糊等问题， 提出一种计及静态电压稳定裕度约束的新能源承\n载能力评估方法。 该方法通过揭示由系统距离电压崩溃点功\n率距离表征的功率裕度与雅可比矩阵最小奇异值间 的关联\n关系，构建计及静态电压稳定裕度、以新能源最大化接入为\n目标的新能源承载能力评估模型， 并采用基于二次支撑函数\n的迭代松弛算法进行高效求解。 基于修改的 IEEE 30 节点系\n统的仿真结果表明，在相同稳定裕度下， 该方法较基于连续\n潮流的方法可显著提升评估结果， 有效挖掘电网真实承载潜\n力，为新型电力系统规划提供参考。 \n关键词：新能源承载度； 静态电压稳定；功率裕度；最小奇\n异值；支撑函数松弛算法 \nDOI：10.13335/j.1000-3673.pst.2025.1803 \n0 引言 \n在“双碳”战略目标下，基于电压源型变流器\n的大规模可再生能源并网技术，正逐步推动电力系\n统向清洁化方向转型[1]。然而，高比例新能源与高\n比例电力电子设备的“双高”特性，使电力系统安\n全稳定边界显著收窄[2]。在此背景下，科学量化电\n网的新能源承载度，即在满足系统安全约束前提下\n的电网最大可接入容量，成为电力系统规划与运行\n的关键课题。 \n值得注意的是， 新能源并网的承载能力本质上\n是一个多约束条件下的极限边界求解问题[3]。除静\n态电压稳定约束外， 新能源渗透率提升还须兼顾电\n量平衡、频率稳定、小干扰稳定等约束。现有研究\n已探索了不同约束下的评估方法。在电量平衡约束\n方面，文献[4-5]基于时序生产模拟计算消纳上限；",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 2,
      "text": "第 50 卷 第 8 期 电  网  技  术 3179 \n在频率稳定方面，文献[6-7]通过引入频率安全稳定\n约束构建了承载度评估模型；在小干扰稳定方面，\n已有文献[8-9]通过特征值 分析确 定振荡模态恶化\n的临界容量。 \n与此同时，静态电压稳定也是保障“双高”电\n力系统 安全运 行的基础 性约束之一，同样面临 挑\n战。 一方面， 新能源机组逐步替代传统同步发电机，\n导致系统无功储备和电压支撑能力减弱， 电压失稳\n风险显著升高。另一方面，新能源机组通常经由长\n线路并网[10]， 离网侧电气距离远，进一步放大了电\n压失稳的风险。更重要的是，静态电压稳定性决定\n了系统的平衡点是否存在，其失稳将导致全网电压\n的崩溃。因此，精确的静态电压稳定量化指标是构\n建承载度评估模型的理论基石。 \n目前，在电力系统静态电压稳定领域，已发展\n出多种量化指标用于交直流混联网络的静态电压\n安全稳定评估。根据其物理意义与数学基础可分为\n短路比类、潮流雅可比矩阵类、功率裕度等多个维\n度。对 于短路比类指标，传统短路比(short-circuit \nratio，SCR)难以反映多馈入交互影响[11]， 新能源场站\n短路比(multiple renewable energy stations short-circuit \nratio，MRSCR)等改进指标[10,12-13]虽通过容量折算\n计及该影响，但缺乏严密理论基础，导致其临界值\n取值不明确或是在应用到单机系统时无法与 SCR\n统一[14]；潮流雅可比矩阵类指标通过特征分析或奇\n异值识别薄弱环节[15-17]，但这类指标本质是状态指\n标，缺乏实际物理意义；对于功率裕度指标，核心\n思想是以当前运行点距稳定 边界的功率距离来 量\n化系统稳定水平，具有良好的物理意义。目前常采\n用连续潮流法、直接法、最优潮流法等[18]来确定该\n电压崩溃点。 然而这类方法计算所得到的崩溃点受\n到预设负荷增长模式的影响[19]。 \n这些成果为从静态电压约束 角度评估承载度\n提供了重要参考，但目前从静态电压稳定角度量化\n电网新能源承载度的 工作仍 相对匮乏且存 在一些\n问题。一方面，部分方法仅能给出区域整体容量上\n限或是按预设比例增加各并网点容量，无法提供具\n体并网点的容量分配方案，难以指导实际新能源消\n纳的精细化规划：文献[20]将一个区域内的传统同\n步机组和新能源机组分别聚合为两个等效电源， 计\n算可再生能源的临界渗透率。 该方法的指导作用止\n步于区域总量，而未延伸至 具体并网点的分配方\n案。文献[21]以扩展雅可比阵的最小奇异值为静态\n电压稳定约束， 通过逐步等比例提升直流功率至临\n界点来求取系统最大受电能力。 然而这种方法高度\n依赖于初值的选择，因为它本质上仅沿预设的等比\n例分配的固定路径进行测试，可能导致低估系统的\n真实承载潜力。另一方面，部分方法的判据临界值\n模糊，电压崩溃边界依赖经验值而缺乏理论支撑，\n无法量化优化方案相对于电压崩溃点 的静态电压\n稳定裕度，可能错误估计承载能力：文献[10]以无\n功等效短路比(reactive power considered equivalent \nshort-circuit ratio ，QESCR)指标为核心约束构建优\n化模型评估系统对新能源的承载能力， 然而 QESCR\n判据临界值依赖行业经验值，缺乏针对性理论支\n撑，无法量化当前运行点距电压 崩溃点 的真实距\n离。文献[22]以广义有效短路比(generalized effective \nshort-circuit ratio ，GESCR)指标为稳定判据，循环\n递增直流馈入容量和重复求解优化模型，直至馈入\n规模增加至不存在潮流解。但该方法缺乏崩溃裕度\n量化机制，其求得的极限解可能无法满足工程实际\n所要求的安全裕度。文献[23-24]通过线性最优潮流\n模型量化新能源承载能力。 然而模型的线性近似在\n高负载时精度下降，加之模型未内嵌电压稳定裕度\n判据，导致其最优解可能处于电压崩溃边缘，从而\n高估了系统的实际安全承载能力。 \n针对上述局限，本文提出计及静态电压稳定裕\n度约束的电力系统新能源承载度评估方法。 该方法\n旨在解决静态电压稳定裕度 指标难以直接作为优\n化模型约束条件的难题，将功率裕度约束优化问题\n重构为一系列基于最小奇异值约束的优化问题。进\n一步， 为解决奇异值约束带来的非光滑、非凸难题，\n本文采用了松弛求解算法。本文主要从以下 3 个方\n面进行突破： \n1）针对部分模型无法提供具体并网点容量分\n配方案问题：建立包含完整交流潮流约束、适用各\n种系统拓扑的新能源承载度优化模型， 并考虑新能\n源变流器无功控制策略，精准刻画新能源并网系统\n电压稳定边界，计算出各并网点的并网容量。 \n2）针对无法准确量化优化方案的静态电压稳\n定裕度的问题：利用连续潮流法计算功率裕度表征\n系统静态电压稳定裕度， 通过迭代验证将难以直接\n嵌入承载度 优化模型的 功率裕度约束 转化为奇异\n值约束，建立功率裕度与潮流雅可比矩阵最小奇异\n值之间的映射关系。 \n3）针对最小奇异值约束的非光滑与非凸问题：\n将二次支撑函数算 法引入电力系统并 适配潮流雅\n可比矩阵非对称性，利用支撑函数的光滑凸特性构",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 3,
      "text": "3180 陈沁昊等：计及静态电压稳定裕度的电力系统新能源承载能力评估方法 V ol. 50 No. 8 \n建最小奇异值函数全局下界，将原约束转化为光滑\n二次约束序列，实现了复杂约束的高效处理。 \n1  新能源并网系统潮流模型 \n电力系统静态电压稳定 可归结为系统 潮流方\n程是否有解。 系统的电压稳定临界点在数学上对应\n于潮流方程的解消失点，此时，系统的潮流雅可比\n矩阵将变为奇异矩阵。因此，为了研究新能源并网\n系统的静态电压稳定性，首先需要建立其潮流数学\n模型。 \n1.1  新能源并网系统建模 \n考虑如图 1 所示的新能源并网系统， 该系统网\n络共包含 n 个节点。其电源构成具有多样性，具体\n包括并网逆变器节点 ，部分采用定交流侧无功控\n制，部分采用无功功率–电压下垂控制；除此之外\n是传统同步发电机节点和一个接入无穷大电网的\n平衡节点。剩余节点为负荷节点。并网逆变器节点\n和负荷节点合计有 m 个。 \n交流电网\n...\n无穷大电网\n. . .\n并网逆变器\n(定无功控制)\n并网逆变器\n(下垂控制)\n同步发电机\n. . .\n负荷\n \n图 1  新能源并网系统 \nFig. 1  Renewable energy integration system \n为分析该系统的静态运行特性，需建立其潮流\n数学模型。对于传统同步机节点，将其建模为 PV\n节点。对于负荷节点，建模为 PQ 节点。对于新能\n源并网节点，其在潮流模型中的具体类型取决于其\n无功控制方式：当采用定交流侧无功控制时，有功\n和无功输出恒定，等效为 PQ 节点；当采用无功功\n率-电压下垂控制时，建模为一个 Q-V 下垂节点[25]， \n其特性可以由式(1)统一表示，其中： ref\niP 、 ref\niQ 、\nQVik 、 ref\niU 分别表示第 i 个并网逆变器的有功参考 \n值、无功参考值 、下垂系数、电压 参考值 ；PGi\n和 QGi 表示新能源 机组注入母线的有功功率和无\n功功率。 \n \nref\nG\nref ref\nG QV ( )\ni i\ni i i i i\nP P\nQ Q k U U\n■ =|■ = + -|■\n (1) \n1.2  新能源并网系统潮流方程与雅可比矩阵 \n为了便于后续的矩阵分析， 现对系统节点进行\n重新编号。排序规则如下：首先将所有并网逆变器\n节点排列在前，其次是负荷节点，再次是同步发电\n机节点，最后是平衡节点。 \n那么对第 i 个节点，有功率平衡方程为 \nG L\n1\nG L\n1\n( cos sin ) 0\n( sin cos ) 0\nn\ni i i i j ij ij ij ij\nj\nn\ni i i i j ij ij ij ij\nj\nP P P U U G B\nQ Q Q U U G B\nθ θ\nθ θ\n=\n=\n■ Δ = - - + =||■\n|Δ = - - - =|■\nΣ\nΣ\n(2) \n式中：ΔPi、ΔQi、Ui 为节点 i 的有功不平衡量、无\n功不平衡量、电压幅值；Uj 为节点 j 的电压幅值；\nGij、Bij、θij 分别为节点 i 与节点 j 之间的电导、电\n纳、相角差；PGi 和 QGi 为并网逆变器或传统同步发\n电机的有功和无功出力；PLi 和 QLi 为负荷消耗的有\n功功率和无功功率。 \n值得注意的是，根据并网模型的不同，方程中\n的新能源机组注入功率项也不同。 对于新能源并网\n采用 PQ 模型时，kQVi=0；采用下垂节点模型时，kQVi\n为对应的下垂系数值，并且为了参数整定便利化， \n通常令 ref 0iQ = ，即 ref\nG QV ( )i i i iQ k U U= - 。 \n对式(2)线性化，可进一步写为 \n /\nΔ Δ■ ■ ■ ■ = -| | | |Δ Δ■ ■ ■ ■\nP JQ U U\nθ  (3) \n式中：J 是潮流方程的雅可比矩阵： \n \n∂Δ ∂Δ■ ■\n| | ■ ■∂ ∂= | | | |∂Δ ∂Δ| | ■ ■\n| |∂ ∂■ ■\nP P U H NUJ Q Q K L UU\n≜θ\nθ\n (4) \n式中：H、N、K、L 是 J 的子矩阵，分别为(n-1)×(n-1)\n维、(n-1)×m 维、m×(n-1)维、m×m 维。值得注意\n的是，Q-V 下垂节点的下垂系数将会引入到 L 矩阵\n的对角元素中。 \n各子矩阵的非对角元素表达式如下： \n \n( sin cos )\n( cos sin )\n( cos sin )\n( sin cos )\ni\nij i j ij ij ij ij\nj\ni\nij j i j ij ij ij ij\nj\ni\nij i j ij ij ij ij\nj\ni\nij j i j ij ij ij ij\nj\nPH U U G B\nPN U U U G BU\nQK U U G B\nQL U U U G BU\nθ θθ\nθ θ\nθ θθ\nθ θ\n∂Δ■ = = - -| ∂|\n| ∂Δ= = - +| ∂|■ ∂Δ| = = +| ∂\n|\n∂Δ| = = - -| ∂■\n (5) \n各子矩阵的对角元素表达式如下： ",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 4,
      "text": "第 50 卷 第 8 期 电  网  技  术 3181 \n2 ref ref\nQV\n1,\nref 2\n2\n1,\nref 2\n( )\n( sin cos )\n( cos sin ) 2\n( cos sin )\ni\nii i ii i i i i i\ni\nn\nj ij ij ij ij\nj j i\ni\nii i i i ii i\ni\nn\nj ij ij ij ij i ii\nj j i\ni\nii i i ii i\ni\nj ij ij ij ij\nj\nPH U B Q k U U U\nU G B\nPN U P U G UU\nU G B U G\nQK P U G U\nU G B\nθ\nθ θ\nθ θ\nθ\nθ θ\n= ≠\n= ≠\n∂Δ= = + + - = -∂\n- +\n∂Δ= = - - = -∂\n+ -\n∂Δ= = - + = -∂\n+\nΣ\nΣ\n1,\n2\nQV\n2\nQV\n1,\n( sin cos ) 2\nn\nj i\ni\nii i i ii i i i i\ni\nn\nj ij ij ij ij i ii i i\nj j i\nQL U U B Q k U UU\nU G B U B k Uθ θ\n= ≠\n= ≠\n■\n|\n|\n|\n|\n|\n|\n|\n|\n|\n|\n|■\n|\n|\n|\n|\n|\n| ∂Δ| = = - - = -| ∂|\n| - + -|■\nΣ\nΣ\n (6) \n1.3  基于最小奇异值的稳定性评估及其挑战 \n基于上述模型， 系统的静态电压稳定裕度可以\n通过衡量潮流雅可比矩阵 J 的奇异程度来量化。而\nJ 的最小奇异值σmin(J)是衡量其与奇异矩阵距离的\n可靠指标。σmin 越接近零， 系统离电压崩溃点越近。\n然而，在应用σmin 作为静态电压稳定指标时，存在\n两大瓶颈问题。一方 面是该指标的物理意义不清\n晰，即σmin 的数值大小与工程实际中所关心的功率\n裕度(例如，系统还能承受多少负荷增量)之间缺乏\n清晰的定量关系。 目前仅明确该数值的减小表明系\n统静态电压失稳风险增加，但无法准确衡量其距离\n电压崩溃的实际裕度。另一方面是优化求解困难，\n即若将最小奇异值约束(例如σmin≥0.05)直接嵌入优\n化模型中，由于该约束具有非光滑、非凸特性，常\n规优化算法难以求解。 \n为解决上述两大挑战，本文第 2 节将建立σmin\n与工程实用指标之间的桥梁，将难以直接嵌入优化\n模型的功率裕度约束，重构为一系列可求解的奇异\n值约束优化问题。 第3 节将针对性提出一种奇异值\n约束的松弛处理算法，以解决其在优化模型中的求\n解难题。 \n2  计及静态电压稳定裕度的承载度优化模型 \n2.1  传统评估方法的局限性 \n本节旨在建立一个能从静态电压稳定 角度评\n估电网最大新能源承载度的优化模型。 该承载度的\n物理边界由系统的静态电压稳定极限所决定。在工\n程实践中，这一极限通常通过功率裕度来 进行量\n化，而连续潮流 法是计算功率 裕度的 公认标准工\n具。在负荷等功率因数增长、负荷增加导致的网损\n增量由平衡节点承担，各机组按初始出力占比分配\n增量的经典场景下，设系统的各机组的有功出力构\n成向量 PG。 该方法通过引入一个标量参数λ来计算稳\n定轨迹 Ptraj(λ)。 该轨迹在数学上从 PG(即 PG=Ptraj(λ0)，\nλ0 通常设置为 1)出发，沿着 PG/||PG||方向增长直至系\n统电压崩溃点。崩溃点处对应的参数为λ=λmax，系统\n潮流雅可比矩阵也随之变为奇异，其σmin 在数学理论\n上会降至最小值 0，即λmax=argmin{σmin(J[Ptraj(λ)])}。\n因此，这条轨迹 Ptraj(λ)可由式(7)精确描述： \n G\ntraj G 0 base\nG\n( ) (|| || ( ) ) || ||Pλ λ λ= + - . PP P P  (7) \n式中：Pbase 是一个选定的基准有功功率。初始方案\nPG 的功率裕度 M(PG)计算如下： \n G max G 0 0 max G( ) ( ( ) )/ ( ) 1M λ λ λ λ= - = -P P P  (8) \n将 工 程 中 的 功 率 裕 度 要 求 ( 例 如 国 标\nGB/T40615—2021《电力系统电压稳定评价导则》\n中 5.1.3 节要求功率裕度 M 应大于 8%)定义为α，即\n任何一个可行的运行方案 PG 都需要满足 M(PG)≥α。\n在裕度约束α的前提下，系统的最大新能源承载能\n力即为所有可行的 PG 方案中，使得目标函数(新能 \n源机组总出力 GiPΣ )最大的初始方案 PG 所对应的 \n功率值。 \n然而，当评估多机系统的最大承载潜力时，仅\n应用连续潮流法存在局限性，原因在于：连续潮流\n法本质是一种校验工具，而非寻优工具。它只能在\n预设了一个初始方案 PG 作为起点后，检验出该方\n案的功率裕度，而不能快速找到那个能恰好满足裕\n度要求的最佳方案，即便通过轨迹反向求解最大承\n载度方法也依然无法克服这一局限。 该方法从一个\n基准的 PG 出发，依据连续潮流法所计算的稳定轨\n迹 Ptraj(λ)，取λ=λmax-α对应的功率值作为最大承载\n度。这种方法过于保守，因为轨迹 Ptraj(λ)是由 PG\n所决定的，非最优的 PG 会导致承载度计算结果趋\n于保守，从而低估了电网的实际接纳能力。例如，\n对于图 2 所示的 2 机系统，母线 1、2 接入新能源\n机组，母线 3 连接无穷大电网，U1∠θ1、U2∠θ2、\nU3∠0 分别为母线 1、2、3 所对应的电压，Z12、Z13、\nZ23 为母线间的连接阻抗。如图 3 所示，若采用方案\nA 对应的 PGA，得到λmax=1.30。取α=8%时， 该方案\n下的最大承载度对应λ=1.22，功率为 392.10MW。\n然而，这远非系统的真正极限，若采用一个更优的\n初始出力 PGB(对应方案 B)，如图 3(b)所示，得到\nλmax=1.52 ， 最 大 承 载 度 对 应 λ=1.44 ， 功 率 为\n416.26MW，相比方案 1 提升了 6.16%。 ",
      "error": null,
      "quality_flags": [
        "fragmented_text"
      ]
    },
    {
      "page": 5,
      "text": "3182 陈沁昊等：计及静态电压稳定裕度的电力系统新能源承载能力评估方法 V ol. 50 No. 8 \n1 1U θ∠\n2 2U θ∠\n3 0U ∠\n \n图 2  新能源接入电网的简单模型 \nFig. 2  Simple model for integrating renewable energy into \nthe power grid \n1.1 1.2 1.3 1.4 1.5 1.650\n100\n150\n200\n250\n300\n350\n0.0\n0.5\n1.0\n1.5\n2.0\n2.5\n3.0方案A-PG1\n方案A-PG2\n发电机有功出力/MW 方案A-8%裕度点\nmin\nσ\n1.0\nλ\n方案B-PG1\n方案B-PG2\n方案A-\n方案B-\nminσ\nminσ\n方案B-8%裕度点\n \n图 3  新能源并网节点的 Pλ曲线 \nFig. 3  Pλ curve of renewable energy grid-integration nodes \n2.2  承载度评估的优化建模挑战 \n为克服传统方法的局限性， 一个自然的思路是\n引入优化视角，建立如式(9)—(18)所示的优化模型 1。\n需要说明的是， 新能源承载力本质上是电网对新能\n源有功功率的接纳极限。 由于逆变器是新能源并网\n的功率接口，因此式(9)以逆变器总注入有功最大化\n为目标函数，其物理实质是在源端新能源资源充足\n的条件下通过优化算法探寻电网侧所允许的最大\n安全准入边界， 该目标函数的最优解在数值上等价\n于系统在满足静态电压稳定裕度等 安全约束下的\n最大新能源承载力。 \n \nIBR\nGmax i\ni\nP\nψ∈\nΣ   (9) \ns.t. \n G( )M α≥P  (10) \nG L Bus\n1\n( cos sin ),\nn\ni i i j ij ij ij ij\nj\nP P U U G B i θ θ ψ\n=\n- = + ∈ Σ  (11) \nG L Bus\n1\n( sin sin ),\nn\ni i i j ij ij ij ij\nj\nQ Q U U G B i θ θ ψ\n=\n- = - ∈ Σ (12) \n G G IBR ,i iQ P i μ ψ≤ ∈  (13) \n G G set SG ,i iP P i ψ= ∈  (14) \n G G max SG ,i iQ Q i ψ≤ ∈  (15) \n ref ref\nG QV IBR|QV ( ),\ni i i i iQ Q k U U i ψ≤ + - ∈  (16) \n min max Bus ,i i iU U U i ψ≤ ≤ ∈  (17) \n slack slack\nset , 0U U θ= =  (18) \n在上述优化模型中：ψIBR 表示接入并网逆变器\n的节点集合：ψIBR|QV 表示采用 Q-V 下垂控制的逆变\n器节点集合：ψBus 表示除平衡节点外的节点集合：\nψSG 表示同步发电机的节点集合。式(10)是功率裕度\n约束，PG 为ψIBR 中各机组有功出力所构成的向量，\nα是所要 求的功率 裕度； 式(11)(12)是潮流 等式约\n束；式(13)是并网逆变器的功率因数约束， 其中μ\n为一常数；式(14)是同步机设定的有功出力约束，\nPGiset 是设定的有功值；式(15)是同步机的无功出力\n约束，QGimax 为发电机的无功功率上限；式(16)是对\n采用 Q-V 下垂控制的逆变器的无功约束，值得注意\n的是该式为不等式而非等式。这符合逆变器的实际\n运行逻辑，其会尽力按式(16)的下垂曲线提供电压\n支撑，但其最终的无功出力不能超过由式(13)等其\n他约束所定义的边界，具有饱和效应；式(17)是各\n节点的电压上下限约束；式(18)是对平衡节点的电\n压幅值约束和相角约束。值得指出的是：电力系统\n可实际承载的新能源 容量同时受到静态电压稳定\n及电压、频率动态稳定等多类型约束。本文虽聚焦\n静态电压稳定约束，但是具备良好的扩展性：例如\n可以 基于文献[26-27]的方法 将一定比例 装备由跟\n网控制转为构网控制，从而满足电压、频率等动态\n稳定约束要求。 \n然而，此模型面临一个关键挑战。工程上广泛\n采用的功率裕度 M(PG)本身是一个过程性指标。其\n计算结果 依赖于给定的初始运行点和负荷增 长模\n式，即 M(PG)是关于初始运行点 PG 的复杂隐函数，\nPG 不仅决定连续潮流计算的起点；同时，在按初始\n出力占比分配的经典规则下，还定义了连续潮流的\n增长方向。因此，要评估候选解 PG 的裕度 M(PG)\n需要通过一次完整的连续潮流计算才能获得，功率\n裕度约束 (10)无法作为显式约束 写入优化模型 1\n中，导致优化问题无法直接求解。 \n2.3  基于迭代算法的模型转化 \n为此，本文将难以直接嵌入优化模型的功率裕\n度约束转化为一系列奇异值约束问题， 通过建立功\n率裕度与 潮流雅可 比矩阵最小奇异值 之间的映射\n关系，进而将静态电压稳定裕度约束转化为对最小\n奇异值的边界要求，从而可以在优化模型中求解。 \n研究表明，在逼近电压崩溃点的过程中，系统\n功率裕度与系统 潮流雅可比矩阵 J 的最小奇异值\nσmin 之间存在一种明确的正相关映射关系[28-29]：随\n着系统负荷的增加(对应新能源出力的提升)，系统\n逐渐逼近稳定极限，功率裕度不断降低，其雅可比\n矩阵 J 的奇异程度随之增强，表现为其最小奇异值\nσmin 不断降低。这种紧密的映射关系解决了一个核\n心难题：功率裕度作为过程性指标，需要通过连续\n潮流计算才能得出，难以作为直接约束写入优化模\n型。σmin 作为状态指标，是系统电压与相角的函数，",
      "error": null,
      "quality_flags": [
        "private_use_characters"
      ]
    },
    {
      "page": 6,
      "text": "第 50 卷 第 8 期 电  网  技  术 3183 \n可以方便地进行数学表达写入优化模型。 基于此映\n射关系，本文将工程上对系统静态电压稳定裕度的\n要求式(10)转化为对系统潮流雅可比矩阵最小奇异\n值σmin 的下界约束。 \n然而，这一约束转换带来了两个不同层级的挑\n战，一是如何建立σmin 阈值δ与 M 阈值α之间的关\n系，二是如何求解带有非光滑、非凸特点的奇异值\n约束优化模型。为此，本文提出了一个如图 4 所示\n的双层迭代算法来协同解决这两大挑战。 该算法的\n外层循环将用于解决挑战一，将在本节详细介绍；\n内层循环用于解决挑战二，将在第 3 节中详细阐述。 \n输出结果外层循环：\n校验优化结果\n否\n是\n输出优化\n结果\n令k=1，取一组PGi和QGi，\n潮流计算得到\n并满足\n内层循环：\n松弛奇异值约束\n调用内层\n循环      \n计算优化结果的\n功率裕度Mmid\n初始化搜索区间\nk=k+1\n令\n求解松弛的子优化问题\n   获得是\n是\n否\n否\nmin, max[ ]δ δ\nmid max min( )/2δ δ δ= +\nmin midδ δ =\nmax midδ δ =\nmid ?M α<\nmid ?M α η> +\n(1)ω\n(1)\nmin ( ( ))σ δ ≥J ω\n( ) ( ) T ( )\nmin min\n( ) 2\n( ) ( ) ( )\n|| ||2\nk k k\nk\nk\nq σ σ\nγ\n= + ∇ - +\n-\nω ω ω\nω ω\n以   为切点构造二次支撑函数( )kω\n( 1)k +ω\n( 1) ( )|| || ?k k ε+ - ≤ω ω\n( 1)k +=ω ω\n \n图 4  算法求解框架 \nFig. 4  Algorithmic solution framework \n外层框架所求解的核心，是如下所示的优化模\n型 2。 \n \nIBR\nGmax i\ni\nP\nψ∈\nΣ  (19) \ns.t. \n min ( )σ δ ≥J  (20) \n(11)—(18) \n式中：δ为一需要通过外层循环反复调节的参数。 \n对于挑战一，我们首先从求解一个无约束(20)\n的优化模型 2 得到初始解 PG 以及对应的最小奇异\n值σmin0。然后，通过连续潮流对 PG 进行校验，倘\n若不满足功率裕度的要求，则开始如图 4 蓝色框线\n所示的外层循环。 该循环采用二分法策略搜索合适\n的奇异值阈值δ。算法首先初始化搜索区间[δmin,δmax] \n(δmin 稍大于σmin0，δmax 设定为一个较大的值以满足\n系统的功率裕度要求)，在每次迭代中取中点δmid 作\n为式(20)的约束值并调用内层循环(灰色框部分)来\n重新求解完整的优化模型 2。随后，利用连续潮流\n法计算所得方案的实际功率裕度 Mmid。若 Mmid<α，\n则说明系统稳定裕度不足，将令δmin=δmid 以收紧约\n束；若 Mmid>α+η(其中η为工程允许容差)，则说明\n当前约束过于保守，将令δmax=δmid 以释放承载潜力。\n该过程将反复进行，直至功率裕度落在目标区间\n[α,α+η]内，将该优化结果作为最终方案输出。 \n3  基于支撑函数算法的奇异值约束松弛 \n如 2.3 节所述，图 4 中的外层循环在每次迭代\n时，都需要求解给定参数δ下的优化模型 2。而该问\n题的核心难点(即挑战二)在于其包含非光滑、非凸\n的矩阵奇异值约束，这使得传统的优化算法不再适\n用， 目前也尚不存在能够直接求解此类问题的成熟\n商业求解器。针对这一挑战，本文使用一种基于二\n次支撑函数的迭代松弛求解方法，以此方法作为图 4\n算法的内层循环。 该方法的基本思想是利用光滑的\n二次支撑函数 作为最小奇异值函数 的全局下界估\n计。通过这一策略将原本因奇异值非光滑、非凸特\n性而难以直接求解的优化问题 转化成一系列带有\n二次不等式约束的光滑非线性规划子问题，这使得\n可 以直 接 利 用 成 熟 的 非 线 性优 化 求 解 器 ( 例 如\nIPOPT)进行高效求解。 \n构建上述二次支撑函数的关键，在于利用奇异\n值的微分性质 为其寻找一个严谨的全局下界。为\n此，首先需要分析系统潮流雅可比矩阵 J 的数学特\n性。从数学角度分析，系统潮流雅可比矩阵 J 是关\n于节点相角θ和节点电压 U 的复杂函数，尽管 J 本\n身通常是非对称的，但其奇异值σ在数学上等价于\n埃尔米特矩阵 JTJ 特征值的算术平方根。正是这一\n关键的特性，使得该问题满足文献[30]定理 2.2 的\n条件，这为采用二次支撑函数来构造其下界提供了\n坚实的理论保障。基于此，本文将采用文献[30]提\n出的二次支撑函数算 法构造一系列光滑 的抛物面\n对原始奇异值约束进行松弛。这些构造的支撑函数\n具有全局下界性质，即在迭代中始终保持： \n min[ ( )] ( ) kqσ ≥J ω ω  (21) \n从而保证了优化结果的安全性，其中：ω=(θ,U)；\nqk(·)表示第 k 次迭代下的支撑函数，其表达式为 \n( ) ( ) T ( ) ( ) 2\nmin min( ) ( ) ( ) || || 2\nk k k k\nkq γσ σ= + ∇ - + -ω ω ω ω ω (22) \n式中： ( ) ( )\nmin min [ ( )]k kσ σ = J: ω ；ω(k)是第 k 次迭代下的\nω；γ是一关键常数，其大小决定了算法是否收敛以\n及收敛速度[31]，详细分析参见 4.2 节。 对于 ( )\nmin\nkσ∇ 展\n开有： \n \n( )\n( ) T ( ) ( )\nmin\n( )[ ( )] ( ) ( )\nk\nk k kσ ∂∇ = ∂\nJJ R L ωω ω ω ω  (23) \n式中 L(ω)和 R(ω)分别是 J(ω)的左右奇异向量。而",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 7,
      "text": "3184 陈沁昊等：计及静态电压稳定裕度的电力系统新能源承载能力评估方法 V ol. 50 No. 8 \n( )( ) k∂\n∂\nJ ω\nω 构成较为复杂，具体可参见附录 A。 \n如图 4 中灰色部分，基于上述理论，该内层循\n环的具体流程如下：1）初始化。令 k=1，并取一个\n满足式(20)的初始运行点ω(1)。2）构造支撑函数。\n在当前迭代点ω(k)处，利用式(22)构造一个新的二次\n支撑函数 qk(ω)。该函数在当前点处与真实的最小\n奇异值函数相切，并为其提供全局下界。这一步骤\n利用支撑函数在 当前点的局部精确性和全 局下界\n性质，引导求解器在更易于处理的二次曲面上寻找\n下一个更优的迭代点。3）求解松弛子问题。将原\n优化模型 2 中的约束(20)替换为当前迭代点ω(k)处的\n支撑函数 qk(ω)约束(24)。 由此构建出光滑的非线性\n优化子问题并求解，获得新的解ω(k+1)。4）收敛性\n判据。当||ω(k+1)-ω(k)||≤ε时(ε为设定的阈值常数)，认\n为支撑函数约束已足够逼近奇异值约束，迭代结束\n并输出优化结果至外层循环。否则，令 k=k+1，返\n回 2）继续迭代。松弛子问题具体表达式如下： \n \nIBR\nGmax i\ni\nP\nψ∈\nΣ  (24) \ns.t \n ( )kq δ≥ω  (25) \n(11) (18)—  \n综上所述，本文提出的双层迭代算法(见图 4)\n通过内外层循环解决了核心难题。外层循环负责建\n立最小奇异值σmin 阈值δ与功率裕度 M 阈值α之间\n的关系，以寻找合适的δ；内层循环则负责在给定δ\n的情况下，高效求解奇异值约束的优化模型 2。 \n4  仿真验证与结果分析 \n本节基于修改后的 IEEE 30 节点系统作为仿真\n测试平台。如图 5 所示，系统具体配置如下：节点\n2 为传统同步发电机，设置为 PV 节点；节点 13、 \n \n图 5  修改后的 IEEE 30 节点测试系统 \nFig. 5  Modified IEEE 30-bus test system \n22、23、27 为新能源机组并网点，设置为 PQ 节点；\n节点 1 作为平衡节点；其余节点均为负荷节点。拓\n扑参数、各机组的初始出力以及负荷功率(调整为原\n负荷功率的 0.8 倍)均与 MATPOWER 8.0 提供的\ncase30 系统保持一致。 \n所有仿真均在以下软硬件环境下完成：硬件平\n台为 Intel Core i7-14700F CPU@2.10GHz ，32GB \nRAM；软件平台为 MATLAB R2023b；优化问题通\n过调用 IPOPT V3.14 求解器进行求解。算法参数设\n置为：μ=0.3287，QGimax 均设为 300Mvar。对于 PQ\n节 点 ， Uimin=0.9 ， Uimax=1.1 ； 对 于 PV 节 点 ，\nUimin=Uimax=Uiset，Uiset 是 PV 节点设定的电压幅值。 \n4.1  算法外层循环有效性分析 \n图 6 展示了本文在第 2 节所提及的算法外层循\n环的核心工作机制，即如何建立σmin 阈值δ与 M 阈\n值α之间的定量映射关系。 \n0.05 0.07 0.13 0.15 0.17\n200\n300\n400\n500\n0\n10\n20\n30功率裕度M\n承载度\n \n承载度/MW \n功率裕度M/%    \n \n0.11\n最小奇异值阈值δ\n0.09\n \n图 6  最小奇异值阈值δ与承载度及功率裕度的权衡关系 \nFig. 6  Trade-off between minimum singular value \nthreshold δ, loadability, and power margin \n该图以最小奇异值 阈值δ为自变量，分别展示\n了当δ变化时，优化模型 2 所求解结果的两个关键\n指标的变化趋势。需要注意的是，在求解优化模型\n2 时，求解器找到的可行解必须满足约束(20)。当\n此约束起作用时，求解的解通常会落到边界上，即\nσmin≈δ。因此，横轴的δ不仅表示约束强度，也近似\n代表 了该δ值约束 下解的静态电压稳定 水平(σmin\n大小)。 \n图 6 中的红色曲线描绘了求解结果的功率裕度\nM 随最小奇异值阈值δ的变化趋势。两者在整体上\n呈现出正相关关系，这在宏观上验证了本文所提及\n方法的核心假设，即通过外层循环调节阈值δ以提\n高σmin，能够有效找到使功率裕度 M 同步提升的可\n行方案。图 6 中的黑色曲线表明承载度与δ呈现出\n负相关关系。这揭示了系统的高新能源承载度与静\n态电压稳定间存在矛盾，随着对静态安全的要求愈\n严苛，即δ越大，优化模型 2 的可行域将被压缩得越\n小， 系统能达到的最大新能源接纳能力也随之降低。 \n基于此，图 4 所示算法外层循环的寻优路径在",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 8,
      "text": "第 50 卷 第 8 期 电  网  技  术 3185 \n图 6 中体现为：首先通过求解去除约束(20)的优化\n模型 2，求得一个初始解，即图中的δ最小的点， 该\n点虽然承载度处于最大值，但 M 最低，位于 8%水\n平线以下，不满足工程要求。 然后，外层循环启动，\n以初始解的σmin 为下界，采用二分法在红色曲线轨\n迹上进行搜索，算法通过不断选取区间中点作为阈\n值δ，反复调用内层循环求解计及约束(20)的优化模\n型 2，直至功率裕度 M 收敛至允许的误差范围内，\n取此时的解为该系统的最大承载度。 \n4.2  算法内层循环关键参数分析 \n如第 3 节所述，γ是决定内层循环支撑函数算\n法的关键参数。为验证γ取值对算法收敛速度的分\n析，本节对不同γ下的算法收敛性能进行了对比测\n试。令δ=0.17，表 1 直观展示了γ取值对内层支撑函\n数算法收敛性能(迭代次数)的影响。ε是内层循环支\n撑函数算法收敛判据||ω(k+1)-ω(k)||≤ε中的阈值常数。 \n表 1  γ取值对算法收敛性能的影响 \nTable 1  Impact of different γ on algorithm convergence \nperformance \nγ取值 \n迭代次数 \nε=10-1 ε=10-5 ε=10-6 \n-3 3 7 30 \n-5 3 39 101 \n-10 2 79 141 \n-20 2 94 156 \n表 1 清晰地揭示了γ的取值与收敛速度之间的\n关系。|γ|越大，收敛越慢：当γ取-20 时，算法需要\n156 次迭代才能达到 10-6 的收敛精度。当γ取-3 时，\n相同的收敛精度下，迭代次数减少到 30 次。这一\n结论与文献[30]中一致，γ会起到了类似步长阻尼的\n作用，|γ|越大，算法步长越保守，收敛速度越慢。\n因此|γ|的选择应尽可能小。 \n然而，γ还决定了算法的收敛性。为确保所构\n造的二次支撑函数 qk(ω)能够始终作为真实最小奇\n异值函数的全局下界，γ必须小于最小奇异值函数\n二 阶 导 数 矩 阵 的 最 小 特 征 值 ， 即 需 满 足\nγ≤λmin{∇2σmin[J(ω)]}。但是评估这一上界较为繁琐，\n本文使用试凑法来确定这一上界。在本算例中，γ\n取-2 时，支撑函数 qk(ω)已无法作为真实最小奇异\n值函数的全局下界。因此，本算例中将γ设定为-3\n是一个较优的选择，它既能保证算法可靠收敛，又\n能有效提升收敛速度。 \n但对于大规模系统，直接计算或估算上述海量\n维度的二阶导数矩阵 的计算代价极为高昂。鉴于\n此，本文针对两种不同的应用场景给出了差异化参\n数选取策略。 对于对计算时效性要求不敏感的离线\n规划场景，优先保证算法收敛的稳健性。可采用保\n守估计的策略，选取一个足够安全裕度的较小负值\n(例如-50)作为参数γ，牺牲收敛速度而保证算法稳\n定收敛。对于追求高计算效率的在线应用场景，参\n数γ的自适应调整机制是兼顾效率与稳定性的可行\n路径。具体实施步骤如下：1）初始化。设定一个\n较小绝对值的初始负值(如γ=-0.5)，赋予算法在迭\n代初期采用较大步长搜索；2）动态监测。在内层\n循环的每次迭代中，检测支撑函数 qk(ω)是否满足\n全局下界性质(即是否满足 qk(ω)≤σmin)；3）自适应\n更新。若发现支撑函数 qk(ω)未能成功作为下界，\n则令γ←κγ(其中κ>1， 例如取κ=2)，使得支撑函数变\n得更加陡峭，并重新构建局部近似模型。 \n4.3  承载度评估对比分析 \n为进行对比分析，本节将设置两种评估方案。 \n1） 方案 1：连续潮流法。 该方案采用系统的基\n准初始出力作为起点进行连续潮流 计算获得系统\n的稳定轨迹 Ptraj(λ)，将该轨迹上恰好满足功率裕度\nM=8%的点所对应的功率值作为最大承载度。连续\n潮流计算设置为系统负荷以恒定功率因数增长，所\n有负荷增量均由指定的新能源机组承担，且各机组\n的出力增量按照其初始出力的占比进行分配。 \n2） 方案 2：基于本文优化模型的评估方法。 该\n方案通过优化寻找更优的初始出力， 并采用与基准\n方案完全相同的增长方式， 通过图 4 所示的转换关\n系确保其满足 8%的功率裕度要求。 \n首先以方案 1 进行评估：通过连续潮流法对修\n改后的 IEEE 30 节点测试系统进行测试。连续潮流\n计算结果表明，该系统功率裕度为 8%时的新能源\n总出力为 228.16MW。随后，采用本文提出的优化\n模型即方案 2 进行评估。结果显示，在功率裕度为\n8.04% 时 ， 系 统 可 接 纳 的 新 能 源 承 载 容 量 为\n488.45MW，各台新能源机组出力分配方案如表 2\n所示，其中“有功提升”指的是较方案 1 而言。 \n表 2  新能源机组出力分配方案(定 PQ 控制模式) \nTable 2  Renewable energy unit output allocation \nscheme(PQ control mode) \n节点编号 有功出力/MW 有功提升/MW 无功出力/MW \n13 71.66 -8.97 23.56 \n22 108.13 61.08 35.54 \n23 156.46 114.62 51.43 \n27 152.20 93.56 50.03 \n表 2 和图 7 直观地对比了两种方案的评估结果，\n方案 2 评估出的承载 容量 (488.45MW)比方 案 1 \n(228.16MW)高出 256.74MW，提升了约 114.08%。\n这一显著提升的原因在于两种方法 采用了截然不\n同的初始出力方案。 基准方案受限一个非最优的初 ",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 9,
      "text": "3186 陈沁昊等：计及静态电压稳定裕度的电力系统新能源承载能力评估方法 V ol. 50 No. 8 \n0.0\n53.3\n106.7\n160.0\n0.0 53.3106.7 160.0\n0.0\n53.3\n106.7\n160.0\n0.053.3106.7160.0\n方案1\n方案2\nPG22/MW\n22号机组\nPG27/MW\n27号机组\nPG23/MW\n23号机组\nPG13/MW\n13号机组\n \n图 7  两种评估方案的对比 \nFig. 7  Comparison of the two evaluation schemes \n始出力， 该次优的初始出力派生出了一个非最优的\n增长路径，导致评估结果趋于保守。 \n而本文方法的 核心优 势在于 它不再受限于初\n值而能够寻找到一个更优的出力分配方案，表 2 以\n及图 7 表明此方案并非对系统基准初始出力的简单\n等比例放大，而是一种有策略的重构。该方法通过\n外层循环调整阈值δ，调用内层循环(如图 8 所示，\n为δ=0.0665 时的内层循环迭代收敛过程)求解优化\n模型 2，系统的最小奇异值σmin 逐步逼近阈值δ，各\n台机组的出力被不断重新分配，最终找到了一个对\n静态电压稳定有利的功率分配方案。 \n0 50 100 150 200 250 300 350\n迭代次数\n0.0\n0.4\n0.8\n1.2\n1.6\n2.0\n0.06\n0.10\n0.14\n0.18\n0.22\nPG 27\nPG 22\nPG 23\nPG 13 QG 13\nQG 23\nQG 27\nQG 22\n出力值/pu\nmin\nσminσ\n \n图 8  算法迭代过程中各新能源机组出力(PQ 控制模式) \nFig. 8  Renewable energy unit outputs during algorithm \niteration (PQ control mode) \n具体而言，如图 7 所示，该方案会让处于电网\n坚强位置、 对电压稳定贡献更大的机组(例如机组 23\n和 27，出力较方案 1 分别提升 114.62 和 93.56MW)\n承担更多的出力增量，同时适当限制薄弱位置机组\n(例如机组 13，出力降低 8.97MW)的出力。这种对\n静态电压稳定而言更优的功率分配方式，其应用相\n同的“按比例增长”规则派生出的增长路径自然对\n电压稳定更为有利。这使得本文方法能够更充分地\n挖掘电网的接纳潜力，从而得出更精确、经济性更\n优的评估结果。 \n4.4  下垂控制对新能源承载度的影响分析 \n为进一步研究并网 点无功控制策 略对新能源\n承载度的影响，本节在 4.3 节的方案 2 系统配置基\n础上，设计了一个对比算例方案 3。该方案将原系\n统中 13、22、23、27 号新能源机组由 PQ 节点改为\nQ-V 下垂节点，参数统一设置为：下垂系数 kQV 为\n10pu，参考电压 Uref 为 1.0pu，无功参考值 Qref 为 0。\n这一配置在工程实践中较为常见，因其无需像定无\n功控制那样实时调整 Qref 来确定无功输出，而是通\n过 Q-V 下垂特性自动调节无功功率。对于该方案，\n同样采用本文提出的优化模型算法进行评估。 \n表 3 的评估结果显示，功率裕度为 8.03%时，\n方案 3 的新能源承载度容量为 455.26MW，与 4.2\n节中方案 2 评估出的 488.45MW 相比， 承载度降低\n了 33.19MW。 \n表 3  新能源机组出力分配方案(Q-V 下垂控制模式) \nTable 3  Renewable energy unit output allocation scheme \n(Q-V droop control mode) \n节点编号 有功出力/MW 节点电压/pu 无功出力/Mvar \n13 130.61 0.95578 42.93 \n22 134.26 0.95688 43.12 \n23 50.12 0.98353 16.47 \n27 140.27 0.97053 29.47 \n需要特别指出的是，本节算例显示 Q-V 下垂控\n制的承载能力略低于定 PQ 控制，这并非意味着下\n垂控制策略本身存在机理上的缺陷，而是受限于固\n定参数配置的工程化设定。具体而言，方案 3 为了\n模拟工程中常见的低通信依赖和本地化运维场景，\n下垂控制采用了固定参数设置模式(即 Qref=0)，此\n时逆变器输出的无功功率 完全由其端电压与 参考\n电压的偏差乘以下垂系数决定，缺乏主动优化的自\n由度。在系统接近静态电压稳定极限时，尽管端电\n压有所下降，但只要其与参考电压的偏差不大，逆\n变器提供的无功支撑就十分有限，小于功率因数约\n束下的无功上限。 \n例如表 3 中 27 号机组由下垂控制计算出的无\n功为 29.47MW，小于功率因数约束下的无功上限\n46.11MW。相比 4.1 节中的 PQ 控制方式，切换到\nQref=0 的下垂控制后，新能源机组对系统的无功贡\n献实际上减小了，从而导致了静态电压稳定裕度的\n下降和承载度降低。该算例表明，虽然下垂控制提\n供了电压主动调节的能力，但其参数的合理配置对\n于发挥其电压支撑优势至关重要。若要充分释放下\n垂控制在提升系统承载能力方面的潜力，必须将其\n控制参数纳入协同优化范畴，这将是本文后续研究",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 10,
      "text": "第 50 卷 第 8 期 电  网  技  术 3187 \n的重要方向。 \n5  结论与展望 \n为解决评估电网新能源承载能力 时存在的模\n型过度简化、无法指导节点级容量分配、未能准确\n量化真实稳定裕度等问题，本文提出了一种计及静\n态电压稳定裕度的电力系统新能源承载度评估方\n法。该方法采用双层循环协同架构，将难题分解： \n1）外层循环提出了新的静态电压稳定约束 转\n化思路，将难以在优化模型中直接应用的功率裕度\n约束，转化为对系统潮流雅可比矩阵最小奇异值的\n下界约束。理论分析与仿真结果均表明最小奇异值\n与功率裕度间存在正相关，验证了该转化的合理性\n与有效性。 \n2）内层循环针对模型中最小奇异值 约束的非\n光滑、非凸特性，引入基于二次支撑函数的迭代松\n弛算法。 该算法将原问题分解为一系列易于求解的\n子问题，通过不断迭代逼近，实现了对原问题的可\n靠求解。 \n基于修改的 IEEE 30 节点系统的仿真结果表\n明，在极端情况下，与基于连续潮流的评估方法相\n比，本文所提方法评估出的新能源承载容量提升了\n约 114.08%。这证实了该方法能够显著减少评估的\n保守性，为电网的 规划设 计提供了更精确的决策\n依据。 \n尽管本文取得了一定成果，但仍有以下潜在方\n向值得进一步探索：1）考虑大扰动下暂态稳定等\n更加复杂的系统动态约束， 提升所得新能源承载方\n案的安全稳定水平；2）计及多类型新能源出力 波\n动的时空相关性，从而有效获取兼顾系统安全稳定\n风险与运行效益的新型电力系统新能源规划方案。 \n附录见本刊网络版(http://www.dwjs.com.cn/CN/1000- \n3673/current.shtml)。 \n参考文献 \n[1] 司金冬，吴熙，郭其胜，等．面向高比例新能源消纳的地区电网\n柔性互联规划 与运行技术 综述[J]．电网技术， 2024，48(6)：\n2272-2286． \nSI Jindong ，WU Xi ，GUO Qisheng ，et al ．Review of flexible \ninterconnection of regional grids interconnection planning and \noperation techniques for high percentage of renewable energy \nconsumption[J] ． Power System Technology ， 2024 ， 48(6) ：\n2272-2286(in Chinese)． \n[2] 刘雨姗，陈俊儒，刘牧阳，等．兼顾多时间尺度频率-电压支撑与\n稳定性约束的构网型储能容量优化配置方法[J]．电网技术，2026，\n50(4)：1463-1475． \nLIU Yushan，CHEN Junru，LIU Muyang，et al．Optimal capacity \nconfiguration of grid-forming energy storage considering \nmulti-timescale frequency-voltage support and stability \nconstraints[J]．Power System Technology，2026，50(4)：1463-1475(in \nChinese)． \n[3] 文云峰，杨游航，邢鹏翔，等．多维因素制约下新能源消纳能力\n评估方法研究综述[J]．中国电机工程学报，2024，44(1)：127-146． \nWEN Yunfeng，YANG Youhang，XING Pengxiang，et al．Review \non the new energy accommodation capability evaluation methods \nconsidering multi-dimensional factors[J]．Proceedings of the CSEE，\n2024，44(1)：127-146(in Chinese)． \n[4] 曹阳，李鹏，袁越，等．基于时序仿真的新能源消纳能力分析及\n其低碳效益评估[J]．电力系统自动化，2014，38(17)：60-66． \nCAO Yang，LI Peng，YUAN Yue，et al．Analysis on accommodating \ncapability of renewable energy and assessment on low-carbon benefits \nbased on time sequence simulation[J] ．Automation of Electric Power \nSystems，2014，38(17)：60-66(in Chinese)． \n[5] 贾文昭，康重庆，李丹，等．基于日前风功率预测的风电消纳能\n力评估方法[J]．电网技术，2012，36(8)：69-75． \nJIA Wenzhao ，KANG Chongqing ，LI Dan ，et al ．Evaluation on \ncapability of wind power accommodation based on its day-ahead \nforecasting[J]．Power System Technology ，2012，36(8)：69-75(in \nChinese)． \n[6] 贺海磊，张彦涛，孙骁强，等．考虑频率安全约束的西北电网新\n能源开发及直流外送规模评估方法[J]．中国电机工程学报，2021，\n41(14)：4753-4762． \nHE Hailei ，ZHANG Yantao ，SUN Xiaoqiang ，et al ．Evaluation \nmethod of renewable energy development scale and DC transmission \nscale of China northwest power grid by considering frequency \nsecurity constraints[J] ．Proceedings of the CSEE ，2021，41(14)：\n4753-4762(in Chinese)． \n[7] 吴思嘉，李鸿鑫，文云峰，等．频率安全约束下受端电网直流最\n大传输容量评估[J]．电网技术，2024，48(11)：4598-4607． \nWU Sijia，LI Hongxin，WEN Yunfeng，et al．Total transfer capacity \nevaluation of HVDC tie-lines under frequency security constraints[J]．\nPower System Technology，2024，48(11)：4598-4607(in Chinese)． \n[8] LIANG Huiyu ，NIU Shuanbao，KE Xianbo，et al．Optimal capacity \nallocation of renewable energy generation base for small signal \nstability improvement[C]//2019 IEEE Innovative Smart Grid \nTechnologies-Asia (ISGT Asia)．Chengdu：IEEE，2019：1772-1776． \n[9] YUAN Hui ，XIN Huanhai，WU Di，et al．Assessing maximal capacity \nof grid-following converters with grid strength constraints[J] ．IEEE \nTransactions on Sustainable Energy，2022，13(4)：2119-2132． \n[10] KIM Y K ，LEE G S ，YOON J S ，et al．Evaluation for maximum \nallowable capacity of renewable energy source considering AC \nsystem strength measures[J] ． IEEE Transactions on Sustainable \nEnergy，2022，13(2)：1123-1134． \n[11] 王冠中，王巍，张宇，等．多直流馈入系统最近鞍结分岔点迭代\n算法[J]．电网技术，2025，49(3)：1130-1136． \nWANG Guanzhong，WANG Wei，ZHANG Yu，et al．Computation \nmethod of the closest saddle-node bifurcation point in LCC-HVDC \nmulti-infeed systems[J]．Power System Technology，2025，49(3)：\n1130-1136(in Chinese)． \n[12] 孙华东，徐式蕴，许涛，等．新能源多场站短路比定义及指标[J]．\n中国电机工程学报，2021，41(2)：497-505． \nSUN Huadong，XU Shiyun，XU Tao，et al．Definition and index of \nshort circuit ratio for multiple renewable energy stations[J] ．\nProceedings of the CSEE，2021，41(2)：497-505(in Chinese)． \n[13] XIAO Hao ，LI Yinhong，SHI Dongyuan，et al．Evaluation of strength \nmeasure for static voltage stability analysis of hybrid multi-infeed DC \nsystems[J]．IEEE Transactions on Power Delivery ，2019，34(3)：\n879-890． \n[14] XIAO Hao ，ZHANG Yi，DUAN Xianzhong，et al．Evaluating strength ",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 11,
      "text": "3188 陈沁昊等：计及静态电压稳定裕度的电力系统新能源承载能力评估方法 V ol. 50 No. 8 \nof hybrid multi-infeed HVDC systems for planning studies using \nhybrid multi-infeed interactive effective short-circuit ratio[J] ．IEEE \nTransactions on Power Delivery，2021，36(4)：2129-2144． \n[15] GAO B ，MORISON G K，KUNDUR P．Voltage stability evaluation \nusing modal analysis[J]．IEEE Transactions on Power Systems，1992，\n7(4)：1529-1542． \n[16] AIK D L H ，ANDERSSON G．Use of participation factors in modal \nvoltage stability analysis of multi-infeed HVDC systems[J] ．IEEE \nTransactions on Power Delivery，1998，13(1)：203-211． \n[17] LOF P A ，ANDERSSON G，HILL D J．Voltage stability indices for \nstressed power systems[J] ．IEEE Transactions on Power Systems ，\n1993，8(1)：326-335． \n[18] 陈昌，姜彤，万凯遥．考虑相关不确定性的环网静态电压稳定极\n限二阶锥优化迭代算法[J]．电网技术，2023，47(4)：1682-1691． \nCHEN Chang ，JIANG Tong ，WAN Kaiyao ．Conic optimization \niterative algorithm for static voltage stability limit of ring network \nunder related uncertainties[J] ．Power System Technology ，2023，\n47(4)：1682-1691(in Chinese)． \n[19] 周双喜，姜勇，朱凌志．电力系统电压静态稳定性指标述评[J]．\n电网技术，2001，25(1)：1-7． \nZHOU Shuangxi ，JIANG Yong ，ZHU Lingzhi ．Review on steady \nstate voltage stability indices of power systems[J] ．Power System \nTechnology，2001，25(1)：1-7(in Chinese)． \n[20] 易俊，林伟芳，余芳芳，等．受静态电压稳定约束的新能源 临界\n渗透率计算方法[J]．电网技术，2020，44(8)：2906-2912． \nYI Jun，LIN Weifang，YU Fangfang，et al．Calculation method of \ncritical penetration of renewable energy constrained by static voltage \nstability[J]．Power System Technology，2020，44(8)：2906-2912(in \nChinese)． \n[21] 李建华，王国腾，陆建宇，等．多直流馈入受端电网的最大受电\n能力估计方法[J]．电力系统及其自动化学报，2024，36(4)：150-158． \nLI Jianhua，WANG Guoteng，LU Jianyu，et al．Estimation method \nfor maximum power receiving capacity of multi-infeed receiving-end \npower grid[J] ．Proceedings of the CSU-EPSA ，2024 ，36(4) ：\n150-158(in Chinese)． \n[22] 李华取，彭晓涛，覃琴，等．基于多目标优化的电网直流承载规\n模评估方法[J]．电网技术，2021，45(8)：3115-3124． \nLI Huaqu ，PENG Xiaotao ，QIN Qin ，et al ．Assessment of DC \nload-carrying capacity of power grid based on multiple-objective \noptimization[J] ． Power System Technology ， 2021 ， 45(8) ：\n3115-3124(in Chinese)． \n[23] 董昱，董存，于若英，等．基于线性最优潮流的电力系统新能源\n承载能力分析[J]．中国电力，2022，55(3)：1-8． \nDONG Yu ，DONG Cun ，YU Ruoying ，et al ．Renewable energy \ncapacity assessment in power system based on linearized OPF[J] ．\nElectric Power，2022，55(3)：1-8(in Chinese)． \n[24] ALTURKI M ，KHODAEI A，PAASO A，et al．Optimization-based \ndistribution grid hosting capacity calculations[J] ．Applied Energy ，\n2018，219：350-360． \n[25] 彭寒梅，曹一家，黄小庆，等．无平衡节点孤岛运行微电网的连\n续潮流计算[J]．中国电机工程学报，2016，36(8)：2057-2067． \nPENG Hanmei，CAO Yijia，HUANG Xiaoqing，et al．Continuous \npower flow for islanding microgrid without balance nodes[J] ．\nProceedings of the CSEE，2016，36(8)：2057-2067(in Chinese)． \n[26] XIN Huanhai ，LIU Chenxi，CHEN Xia，et al．How many grid-forming \nconverters do we need ？A perspective from small signal stability and \npower grid strength[J]．IEEE Transactions on Power Systems，2025，\n40(1)：623-635． \n[27] LIAO Bangkun ，WEN Yunfeng，CHUNG C Y．Minimum frequency \nsupport strength evaluation and allocation of inverter-dominated \npower systems[J]．IEEE Transactions on Sustainable Energy，2026，\n17(2)：1214-1226． \n[28] EKWUE A O ，WAN H B ，CHENG D T Y ，et al．Singular value \ndecomposition method for voltage stability analysis on the national \ngrid system (NGC)[J] ．International Journal of Electrical Power & \nEnergy Systems，1999，21(6)：425-432． \n[29] TIRANUCHIT A ，THOMAS R J ．A posturing strategy against \nvoltage instabilities in electric power systems[J] ．IEEE Transactions \non Power Systems，1988，3(1)：87-93． \n[30] MENGI E ．A support function based algorithm for optimization with \neigenvalue constraints[J] ．SIAM Journal on Optimization ，2017，\n27(1)：246-268． \n[31] LIU Yun ，CHEN Yue ，XIN Huanhai ，et al ．System strength \nconstrained grid-forming energy storage planning in renewable power \nsystems[J]．IEEE Transactions on Sustainable Energy，2025，16(2)：\n981-994． \n  \n \n陈沁昊 \n在线出版日期：2026-01-29。 \n收稿日期：2025-11-28。 \n作者简介： \n陈沁昊(2001)，男，硕士研究生，研究方向为\n电力电 子化电力系统稳定 分析 与控制 ，E-mail：\ngoforist@foxmail.com； \n刘云(1988)，男，通信作者，副教授，博士生\n导师，研究方向为电力电子化电力系统分析、稳定\n和控制等，E-mail：liuyun19881026@gmail.com。 \n（责任编辑  马晓华 明月） \n  ",
      "error": null,
      "quality_flags": []
    },
    {
      "page": 12,
      "text": " \n附录 A \n( )( ) k∂\n∂\nJ ω\nω 构 成 十 分 复 杂 ， 其 由\n( )( ) k∂\n∂\nJ ω\nθ 和\n( )( ) k∂\n∂\nJ\nU\nω 构成，即： \n \n( ) ( ) ( )( ) ( ) ( ) ( , )\nk k k∂ ∂ ∂ =∂ ∂ ∂\nJ J J\nU\nω ω ω\nω θ  (A1) \n式中： \n \n( ) ( ) ( ) ( )\n1 1 1\n( ) ( ) ( ) ( )( , , , )\nk k k k\nnθ θ θ -\n∂ ∂ ∂ ∂ =∂ ∂ ∂ ∂ …J J J Jω ω ω ω\nθ (A2) \n \n( ) ( ) ( ) ( )\n1 2\n( ) ( ) ( ) ( )( , , )\nk k k k\nmU U U\n∂ ∂ ∂ ∂ =∂ ∂ ∂ ∂ …J J J J\nU\nω ω ω ω (A3) \n对于\n( )( ) k∂\n∂\nJ ω\nθ 中每一个子项\n( )( ) k\nkθ\n∂\n∂\nJ ω ，其分别\n由\n( )( ) k\nkθ\n∂\n∂\nH ω ，\n( )( ) k\nkθ\n∂\n∂\nN ω ，\n( )( ) k\nkθ\n∂\n∂\nK ω ，\n( )( ) k\nkθ\n∂\n∂\nL ω 构成： \n \n( ) ( )\n( )\n( ) ( )\n( ) ( )\n( )\n( ) ( )\nk k\nk\nk k\nk k\nk\nk k\nθ θ\nθ\nθ θ\n■ ■∂ ∂\n| | ∂ ∂∂ | |= | |∂ ∂ ∂| |\n∂ ∂| |■ ■\nH N\nJ\nK L\nω ω\nω\nω ω\n (A4) \n对于\n( )( ) k\nkθ\n∂\n∂\nH ω 进一步细分有： \n( )\n( )\n1,\n,\n0, ,( ) ( cos sin ), ,  \n( cos sin ), ,\n,\n( cos sin ),  \n( )\n( cos sin ),  \nk\nij\ni j ij ij ij ij\nk\ni j ij ij ij ij\ni j ij ij ij ijk\nii n\ni j ij ij ij ijk\nj j i\ni j\ni k j kH U U G B i k j k\nU U G B i k j k\ni j\nU U G B i k\nH\nU U G B i k\nθ θθ\nθ θ\nθ θ\nθ θθ\n= ≠\n≠■\n■ ≠ ≠∂ |= - + = ≠■∂ | + ≠ =■■ =\n- + ≠■\n∂ |= ■ + =∂ |■\nΣ\nω\nω\n|\n|\n|\n|\n||\n|\n|\n|\n|\n|\n|■\n(A5) \n对于\n( )( ) k\nkθ\n∂\n∂\nN ω 进一步细分有： \n( )\n( )\n1,\n,\n0, ,( ) ( cos sin ), ,\n( cos sin ), ,\n,\n( sin cos ), \n( )\n( cos sin ), \nk\nij\ni j ij ij ij ij\nk\ni j ij ij ij ij\ni j ij ij ij ijk\nii n\ni j ij ij ij ijk\nj j i\ni j\ni k j kN U U B G i k j k\nU U B G i k j k\ni j\nU U G B i k\nN\nU U B G i k\nθ θθ\nθ θ\nθ θ\nθ θθ\n= ≠\n≠■\n| ■ ≠ ≠| ∂ |= - - = ≠■∂ | - ≠ =■■ =\n- - ≠■\n∂ |= ■- - =∂ |■\nΣ\nω\nω\n|\n|\n||\n|\n|\n|\n|\n|\n|■\n(A6) \n对于\n( )( ) k\nkθ\n∂\n∂\nK ω 进一步细分有： \n( )\n( )\n1,\n,\n0, ,( ) ( sin cos ), ,\n( sin cos ), ,\n,\n( sin cos ), \n( )\n( cos sin ), \nk\nij\ni j ij ij ij ij\nk\ni j ij ij ij ij\ni j ij ij ij ijk\nii n\ni j ij ij ij ijk\nj j i\ni j\ni k j kK U U G B i k j k\nU U G B i k j k\ni j\nU U G B i k\nK\nU U B G i k\nθ θθ\nθ θ\nθ θ\nθ θθ\n= ≠\n≠■\n| ■ ≠ ≠| ∂ |= - - = ≠■∂ | - ≠ =■■ =\n- - ≠■\n∂ |= ■- - =∂ |■\nΣ\nω\nω\n|\n|\n||\n|\n|\n|\n|\n|\n|■\n (A7) \n对于\n( )( ) k\nkθ\n∂\n∂\nL ω 进一步细分有： \n( )\n( )\n1,\n,\n0, ,( ) ( cos sin ), ,\n( cos sin ), ,\n,\n( cos sin ), \n( )\n( cos sin ), \nk\nij\ni j ij ij ij ij\nk\ni j ij ij ij ij\ni j ij ij ij ijk\nii n\ni j ij ij ij ijk\nj j i\ni j\ni k j kL U U G B i k j k\nU U G B i k j k\ni j\nU U G B i k\nL\nU U G B i k\nθ θθ\nθ θ\nθ θ\nθ θθ\n= ≠\n≠■\n| ■ ≠ ≠| ∂ || = - + = ≠■∂ | + ≠ =■■ =\n+ ≠■\n∂ |= ■- + =∂ |■\nΣ\nω\nω\n|\n||\n|\n|\n|\n|\n|\n|■\n (A8) \n对于\n( )( ) k∂\n∂\nJ\nU\nω 中的每一个子项\n( )( ) k\nkU\n∂\n∂\nJ ω ，其分\n别由\n( )( ) k\nkU\n∂\n∂\nH ω ，\n( )( ) k\nkU\n∂\n∂\nN ω ，\n( )( ) k\nkU\n∂\n∂\nK ω ，\n( )( ) k\nkU\n∂\n∂\nL ω 构\n成，即： \n \n( ) ( )\n( )\n( ) ( )\n( ) ( )\n( )\n( ) ( )\nk k\nk\nk k\nk k\nk\nk k\nU U\nU\nU U\n■ ■∂ ∂\n| | ∂ ∂∂ | |= | |∂ ∂ ∂| |\n∂ ∂| |■ ■\nH N\nJ\nK L\nω ω\nω\nω ω\n (A9) \n对于\n( )( ) k\nkU\n∂\n∂\nH ω 进一步细分有： \n( )\n( )\n1,\n,\n0, ,( ) ( sin cos ),  ,\n( sin cos ),  ,\n,\n( cos sin ), \n( )\n( cos sin ), \nk\nij\nj ij ij ij ij\nk\ni ij ij ij ij\ni ij ij ij ijk\nii n\nj ij ij ij ijk\nj j i\ni j\ni k j kH U G B i k j kU\nU G B i k j k\ni j\nU B G i k\nH\nU B G i kU\nθ θ\nθ θ\nθ θ\nθ θ\n= ≠\n≠■\n| ■ ≠ ≠| ∂ || = - - = ≠■| ∂ || - - ≠ =| ■■ =|\n| - - ≠■\n∂ |= ■ - - =∂ |■■\nΣ\nω\nω|\n|\n|\n|\n (A10) \n对于\n( )( ) k\nkθ\n∂\n∂\nN ω 进一步细分有： ",
      "error": null,
      "quality_flags": [
        "fragmented_text"
      ]
    },
    {
      "page": 13,
      "text": " \n( )\n( )\n1,\n,\n0, ,( ) ( cos sin ), ,\n( cos sin ), ,\n,\n( cos sin ), \n( )\n( cos sin ) 4 , \nk\nij\nj ij ij ij ij\nk\ni ij ij ij ij\ni ij ij ij ijk\nii n\nj ij ij ij ij i iik\nj j i\ni j\ni k j kN U G B i k j kU\nU G B i k j k\ni j\nU G B i k\nN\nU G B U G i kU\nθ θ\nθ θ\nθ θ\nθ θ\n= ≠\n≠■\n| ■ ≠ ≠| ∂ |= - + = ≠■∂ |- + ≠ =■■ =\n- + ≠■\n∂ |= ■- + - =∂ |■\nΣ\nω\nω\n|\n|\n||\n|\n|\n|\n|\n|\n|■\n  (A11) \n对于\n( )( ) k\nkU\n∂\n∂\nK ω 进一步细分有： \n( )\n( )\n1,\n,\n0, ,( ) ( cos sin ), ,\n( cos sin ), ,\n,\n ( cos sin ), \n( )\n( cos sin ), \nk\nij\nj ij ij ij ij\nk\ni ij ij ij ij\ni ij ij ij ijk\nii n\nj ij ij ij ijk\nj j i\ni j\ni k j kK U G B i k j kU\nU G B i k j k\ni j\nU G B i k\nK\nU G B i kU\nθ θ\nθ θ\nθ θ\nθ θ\n= ≠\n≠■\n| ■ ≠ ≠| ∂ || = + = ≠■| ∂ || + ≠ =| ■■ =|\n| - + ≠■| ∂ |= ■ - + =∂ |■■\nΣ\nω\nω|\n|\n|\n(A12) \n对于\n( )( ) k\nkU\n∂\n∂\nL ω 进一步细分有： \n( )\n( )\n1,\nQV\n,\n0, ,  ( ) ( sin cos ), ,\n( sin cos ), ,\n,\n( sin cos ), \n( ) ( sin cos )\n4 , \nk\nij\nj ij ij ij ij\nk\ni ij ij ij ij\ni ij ij ij ij\nk n\nii\nj ij ij ij ij\nj j ik\ni ii i\ni j\ni k j kL U G B i k j kU\nU G B i k j k\ni j\nU G B i k\nL U G BU\nU B k i k\nθ θ\nθ θ\nθ θ\nθ θ\n= ≠\n≠\n■ ≠ ≠∂ |= - - = ≠■∂ | - - ≠ =■\n=\n■ - - ≠\n|∂ = - - +■∂\n- =\nΣ\nω\nω\n■\n|\n|\n|\n|\n|\n||■\n|\n|\n| ||\n| || || ■■\n \n (A13) \n ",
      "error": null,
      "quality_flags": [
        "fragmented_text"
      ]
    }
  ],
  "error": null,
  "target_ids": [
    "P23"
  ]
}